<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>OUTPut:TRIGger:SLOPe {POSitive|NEGative} OUTPut:TRIGger:SLOPe?</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-TRIGgerSLOPe_POSitiveNEGative_TRIGgerSLOPe.html" />
<link rel="next" title="Next" href="33250A-OUTPutTRIGger_OFFON__OUTPutTRIGger.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1394851"> </a><h2 class="pHeading1">
OUTPut:TRIGger:SLOPe <span style="font-weight: normal">{</span>POSitive<span style="font-weight: normal">|</span>NEGative<span style="font-weight: normal">}<br /></span>OUTPut:TRIGger:SLOPe?
</h2>
<a name="wp1309503"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Select a rising or falling edge for the &quot;trigger out&quot; signal. When enabled using the OUTP:TRIG command (see below), a TTL-compatible square waveform with the specified edge is&#160;output from the rear-panel <span style="font-style: italic">Trig Out</span> connector at the beginning of the sweep. Select &quot;POS&quot; to output a pulse with a rising edge or select &quot;NEG&quot; to output a pulse with a falling edge. The&#160;default is POS. The :SLOP? query returns &quot;POS&quot; or &quot;NEG&quot;. 
</div>
<a name="wp1391515"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">Immediate</span> (internal) trigger source is selected (TRIG:SOUR&#160;IMM &#160;command), the function generator outputs a square waveform with a 50% duty cycle from the <span style="font-style: italic">Trig Out</span> connector at the beginning of the sweep. The period of the waveform is equal to the&#160;specified sweep time (SWE:TIME command).
</div>
<a name="wp1391137"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">External</span> trigger source is selected (TRIG:SOUR EXT command), the&#160;function generator automatically disables the &quot;trigger&#160;out&quot; signal. The&#160;rear-panel <span style="font-style: italic">Trig Out</span> connector cannot be used for both operations at the same time (an externally-triggered sweep uses the same connector to trigger the sweep). 
</div>
<a name="wp1391264"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">Bus</span> (software) trigger source is selected (TRIG:SOUR BUS command), the function generator outputs a pulse (&gt;1 µs pulse width) from the <span style="font-style: italic">Trig Out</span> connector at the beginning of each sweep. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
