<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>OUTPut:TRIGger {OFF|ON}  OUTPut:TRIGger? </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-OUTPutTRIGgerSLOPe_POSitiveNEGative_OUTPutTRIGgerSLOPe.html" />
<link rel="next" title="Next" href="33250A-MARKerFREQuency_frequencyMINimumMAXimum__MARKerFREQuency_MINimum.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1309504"> </a><h2 class="pHeading1">
<span style="font-weight: bold">OUTPut:TRIGger </span>{<span style="font-weight: bold">OFF</span>|<span style="font-weight: bold">ON</span>} <br /><span style="font-weight: bold">OUTPut:TRIGger?</span> 
</h2>
<a name="wp1323542"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Disable or enable the &quot;trigger out&quot; signal. When enabled, a TTL-compatible square waveform with the specified edge (OUTP:TRIG:SLOP command) is output from the rear-panel <span style="font-style: italic">Trig Out</span> connector at the beginning of the sweep. The&#160;default is OFF. The&#160;:TRIG? query returns &quot;0&quot;&#160;(OFF) or &quot;1&quot;&#160;(ON).
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
