<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>OUTPut {OFF|ON}  OUTPut?</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-FUNCtionRAMPSYMMetry_percentMINimumMAXimum__FUNCtionRAMPSYMMetry.html" />
<link rel="next" title="Next" href="33250A-OUTPutLOAD_ohmsINFinityMINimumMAXimum__OUTPutLOAD_MINimumMAXimum.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1419274"> </a><h2 class="pHeading1">
<span style="font-weight: bold">OUTPut</span> {<span style="font-weight: bold">OFF</span>|<span style="font-weight: bold">ON</span>} <br /><span style="font-weight: bold">OUTPut?</span>
</h2>
<a name="wp1352709"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Disable or enable the front-panel <span style="font-style: italic">Output</span> connector. The default is &quot;OFF&quot;. When the output is enabled, the<img src="images/output_keytc.jpg" height="26" width="36" id="wp1352711" border="0" hspace="0" vspace="0"/>key is illuminated on the function generator&#39;s front panel. The OUTP? query returns &quot;0&quot; (OFF) or &quot;1&quot; (ON). 
</div>
<a name="wp1352778"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The APPLy command overrides the current OUTP command setting and automatically enables the <span style="font-style: italic">Output</span> connector (&quot;ON&quot;). 
</div>
<a name="wp1419285"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	If an excessive external voltage is applied to the front-panel <span style="font-style: italic">Output</span> connector, an error message will be displayed and the output will be&#160;disabled. To&#160;re-enable the output, remove the overload from the <span style="font-style: italic">Output</span> connector and send the OUTP ON &#160;command.
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
