<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Output Amplitude </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Output_Frequency.html" />
<link rel="next" title="Next" href="33250A-DC_Offset_Voltage.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1048211"> </a><h2 class="pHeading1">
Output Amplitude 
</h2>
<a name="wp1047834"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The default amplitude is 100 mVpp (into 50 ohms) for all functions. 
</div>
<a name="wp1048222"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Offset Voltage Limitations<span style="font-style: normal">:&#160;The relationship between output amplitude and offset voltage is shown below. V</span>max<span style="font-style: normal"> is the maximum </span>peak voltage<span style="font-style: normal"> for the selected output termination (5 volts for a 50</span><span style="font-family: Symbol; font-style: normal">W</span><span style="font-style: normal"> load or 10 volts for a high-impedance load).<br /></span><br /><span style="font-style: normal">&#160;V</span>pp<span style="font-style: normal; text-decoration: none">&#160; </span><span style="font-style: normal; text-decoration: underline">&lt;</span><span style="font-style: normal">&#160;2 </span><span style="font-style: normal">X</span><span style="font-style: normal"> (V</span>max<span style="font-style: normal">&#160;&#160;-&#160;&#160;|V</span>offset<span style="font-style: normal">|)</span>
</div>
<a name="wp1048223"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Limits Due to Output Termination</span>:&#160;If you change the output termination setting, the displayed output amplitude will be adjusted (and no error will be generated). For example, if you set the amplitude to 10 Vpp and then change the output termination from 50&#160;ohms to &quot;high impedance&quot;, the amplitude displayed on the function generator&#39;s front-panel will <span style="font-style: italic">double</span> to 20&#160;Vpp. If you change from &quot;high impedance&quot; to&#160;50&#160;ohms, the displayed amplitude will drop in&#160;half. <span style="font-style: italic">For more information, see&#160;</span><a href="33250A-Output_Termination.html"><span style="font-style: italic">&quot;Output Termination&quot;</span></a><span style="font-style: italic"> on page </span><a href="33250A-Output_Termination.html"><span style="font-style: italic">57</span></a><span style="font-style: italic">. </span>
</div>
<a name="wp1048731"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Limits Due to Units Selection</span>:&#160;In some cases, the amplitude limits are determined by the output units selected. This&#160;may occur when the units are <span style="font-style: italic">Vrms</span> or <span style="font-style: italic">dBm</span> due to the differences in crest factor for the various output functions. For&#160;example, if you output a 5 Vrms square wave (into 50 ohms) and then change to the sine wave function, the&#160;function generator will automatically adjust the output amplitude to 3.536 Vrms (the upper limit for sine waves in Vrms).
</div>
<a name="wp1048736"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You can set the output amplitude in Vpp, Vrms, or dBm. <span style="font-style: italic">For more information, see </span><a href="33250A-Output_Units.html"><span style="font-style: italic">&quot;Output Units&quot;</span></a><span style="font-style: italic"> on page </span><a href="33250A-Output_Units.html"><span style="font-style: italic">56</span></a><span style="font-style: italic">. </span>
</div>
<a name="wp1072003"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You cannot specify the output amplitude in dBm if the output termination is currently set to &quot;high impedance&quot;. The units are automatically converted to Vpp. <span style="font-style: italic">For more information, see </span><a href="33250A-Output_Units.html"><span style="font-style: italic">&quot;Output Units&quot;</span></a><span style="font-style: italic"> on page </span><a href="33250A-Output_Units.html"><span style="font-style: italic">56</span></a><span style="font-style: italic">. </span>
</div>
<a name="wp1048276"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Arbitrary Waveform Limitations</span>:&#160;For arbitrary waveforms, the maximum amplitude will be limited if the waveform data points do not span the full range of the output DAC (Digital- to-Analog Converter). For example, the built-in &quot;Sinc&quot; waveform does not use the full range of values between ±1 and therefore its maximum amplitude is limited to 6.087&#160;Vpp (into 50 ohms). 
</div>
<a name="wp1048277"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	While changing amplitude, you may notice a momentary disruption in the output waveform at certain voltages due to switching of the output attenuators. The amplitude is controlled, however, so the output voltage will never exceed the current setting while switching ranges. To prevent this disruption in the output, you&#160;can disable the voltage autoranging feature as described on page <a href="33250A-Voltage_Autoranging.html">60</a>.
</div>
<a name="wp1048552"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You can also set the amplitude (with an associated offset voltage) by&#160;specifying a high level and low level. For example, if you set the high level to +2&#160;volts and the low level to -3 volts, the resulting amplitude is 5&#160;Vpp (with an offset voltage of -500&#160;mV). 
</div>
<a name="wp1048570"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For dc volts, the output level is actually controlled by setting the offset voltage. You can set the dc level to any value between <span style="font-family: Symbol">±</span>5 Vdc into 50 ohms or <span style="font-family: Symbol">±</span>10&#160;Vdc into an open circuit. <span style="font-style: italic">See </span><a href="33250A-DC_Offset_Voltage.html"><span style="font-style: italic">&quot;DC Offset Voltage&quot;</span></a><span style="font-style: italic"> on the following page for more information. <br /><br /></span>To select <span style="font-style: italic">dc volts</span> from the front panel, press<img src="images/utility_keyie.jpg" height="26" width="36" id="wp1048603" border="0" hspace="0" vspace="0"/>and then select the <span style="font-weight: bold">DC&#160;On</span> softkey. Press the <span style="font-weight: bold">Offset</span> softkey to set the desired offset voltage level. 
</div>
<a name="wp1048764"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;To set the output amplitude, press the <span style="font-weight: bold">Ampl</span> softkey for the selected function. Then use the knob or numeric keypad to enter the desired amplitude. To set the amplitude using a high level and low level, press the <span style="font-weight: bold">Ampl</span> softkey again to toggle to the <span style="font-weight: bold">HiLevel</span> and <span style="font-weight: bold">LoLevel</span> softkeys. 
</div>
<a name="wp1048293"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><br /><span style="font-style: normal">&#160;VOLTage {&lt;</span><span style="font-style: italic">amplitude</span>&gt;|MINimum|MAXimum} <br /><br />Or, you can set the amplitude by specifying a high level and low level using the following commands. <br /><span style="font-style: normal"><br />&#160;VOLTage:HIGH {&lt;</span><span style="font-style: italic">voltage</span><span style="font-style: normal">&gt;|MINimum|MAXimum}<br />&#160;VOLTage:LOW {&lt;</span><span style="font-style: italic">voltage</span>&gt;|MINimum|MAXimum}<br /><br />You can also use the APPLy command to select the function, frequency, amplitude, and offset with a single command. <br />
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
