<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>Output Amplitude </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Output_Frequencykq.html" />
<link rel="next" title="Next" href="33250A-DC_Offset_Voltageks.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    <table id="SummaryNotReq1" width="220" border="0" align="right" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq1" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Output_Frequencykq.html"><img id="LongDescNotReq2" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-DC_Offset_Voltageks.html"><img id="LongDescNotReq3" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq4" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>

    <p>
      <img id="LongDescNotReq5" src="images/wwplogo.gif" width="122" height="63" alt="Put your logo here!" />
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1382375"> </a><h2 class="pHeading1">
Output Amplitude 
</h2>
<a name="wp1043862"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For the <span style="font-style: italic">amplitude</span> parameter of the APPLy command, the output amplitude range depends on the function specified and the output termination. You can substitute &quot;MINimum&quot;, &quot;MAXimum&quot;, or&#160;&quot;DEFault&quot; in place of a specific value for the <span style="font-style: italic">amplitude</span> parameter. MIN&#160;selects the smallest amplitude (1&#160;mVpp into 50 ohms). MAX selects the largest amplitude for the function specified (at most 10 Vpp into 50&#160;ohms depending on function and offset voltage). <span style="font-style: italic">The default amplitude is 100 mVpp (into 50 ohms) for all functions. </span>
</div>
<a name="wp1383201"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Limits Due to Output Termination<span style="font-style: normal">:</span>&#160;<span style="font-style: normal">The output amplitude limits are determined by the current output termination setting (the </span><span style="font-style: normal">APPLy</span><span style="font-style: normal"> command does not change the termination setting). For example, if&#160;you set the amplitude to 10 Vpp and then change the output termination from 50&#160;ohms to &quot;high impedance&quot;, the amplitude displayed on the function generator&#39;s front-panel will </span>double<span style="font-style: normal"> to 20&#160;Vpp (and no error will be generated). If you change from &quot;high impedance&quot; to 50&#160;ohms, the displayed amplitude will drop in half. </span>See&#160;the<span style="font-style: normal"> </span><span style="font-style: normal">OUTP:LOAD</span><span style="font-style: normal"> </span>command on page <a href="33250A-OUTPutLOAD_ohmsINFinityMINimumMAXimum__OUTPutLOAD_MINimumMAXimum.html">163</a> for more information.<span style="font-style: normal"> </span>
</div>
<a name="wp1354075"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You can set the output amplitude in Vpp, Vrms, or dBm by specifying the units as part of the APPLy command as shown below.<br /><span style="font-weight: normal"><br />&#160;APPL:SIN 5.0E+3, </span><span style="font-weight: bold">3.0 VRMS</span>, -2.5<br /><br />Or, you can use the VOLT:UNIT command (see page <a href="33250A-VOLTageUNIT_VPPVRMSDBM__VOLTageUNIT.html">165</a>) to specify the output units for all commands that follow. Unless you specify the&#160;units as part of the APPLy command, the VOLT:UNIT command takes precedence. For example, if you select &quot;Vrms&quot; using the VOLT:UNIT command and <span style="font-style: italic">do not</span> include units with the APPLy command, the&#160;value specified for the <span style="font-style: italic">amplitude</span> parameter in the APPLy command will be in &quot;Vrms&quot;. 
</div>
<a name="wp1406833"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: normal">You cannot specify the output amplitude in dBm if the output termination is currently set to &quot;high impedance&quot;. The units are automatically converted to Vpp. </span>See the <span style="font-style: normal">VOLT:UNIT</span> command on page <a href="33250A-VOLTageUNIT_VPPVRMSDBM__VOLTageUNIT.html">165</a> for more information. 
</div>
<a name="wp1408097"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Limits Due to Units Selection</span>:&#160;In some cases, the amplitude limits are determined by the output units selected. This&#160;may occur when the units are <span style="font-style: italic">Vrms</span> or <span style="font-style: italic">dBm</span> due to the differences in crest factor for the various output functions. For&#160;example, if you output a 5 Vrms square wave (into 50 ohms) and then change to the sine wave function, the&#160;function generator will automatically adjust the output amplitude to 3.536 Vrms (the upper limit for sine waves in Vrms). <span style="font-style: italic">From the remote interface, a&#160;&quot;Data out of range&quot; error will be generated and the amplitude will be adjusted as described.</span>
</div>
<a name="wp1338447"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Arbitrary Waveform Limitations</span>:&#160;For arbitrary waveforms, the maximum amplitude will be limited if the waveform data points do not span the full range of the output DAC (Digital- to-Analog Converter). For example, the built-in &quot;Sinc&quot; waveform does not use the full range of values between ±1 and therefore its maximum amplitude is limited to 6.087&#160;Vpp (into 50 ohms). 
</div>
<a name="wp1399934"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	While changing amplitude, you may notice a momentary disruption in the output waveform at certain voltages due to switching of the output attenuators. The amplitude is controlled, however, so the output voltage will never exceed the current setting while switching ranges. To prevent this disruption in the output, you&#160;can disable the voltage autoranging feature using the VOLT:RANG:AUTO command (<span style="font-style: italic">see page </span><a href="33250A-VOLTageRANGeAUTO_OFFONONCE_VOLTageRANGeAUTO.html"><span style="font-style: italic">160</span></a><span style="font-style: italic"> for more information</span>). The&#160;APPLy command automatically enables autoranging.<br />
</div>
    </blockquote>

    <hr />

    <table id="SummaryNotReq2" align="right" border="0" cellspacing="0" cellpadding="0">
      <tr>
        <td align="right"><font size="1">
          <a href="http://www.webworks.com"><img id="LongDescNotReq6" src="images/webworks.gif" width="150" height="20" border="0"></a><br>
            Quadralay Corporation<br>
            http://www.webworks.com<br>
            Voice: (512) 719-3399<br>
            Fax: (512) 719-3606<br>
          <a href="mailto:sales@webworks.com">sales@webworks.com</a><br>
        </font></td>
      </tr>   
    </table>

    <table id="SummaryNotReq3" width="220" border="0" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq7" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Output_Frequencykq.html"><img id="LongDescNotReq8" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-DC_Offset_Voltageks.html"><img id="LongDescNotReq9" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq10" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>
  </body>
</html>
