<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>Output Frequency </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Using_the_APPLy_Commandkp.html" />
<link rel="next" title="Next" href="33250A-Output_Amplitudekr.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    <table id="SummaryNotReq1" width="220" border="0" align="right" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq1" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Using_the_APPLy_Commandkp.html"><img id="LongDescNotReq2" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-Output_Amplitudekr.html"><img id="LongDescNotReq3" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq4" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>

    <p>
      <img id="LongDescNotReq5" src="images/wwplogo.gif" width="122" height="63" alt="Put your logo here!" />
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1124330"> </a><h2 class="pHeading1">
Output Frequency 
</h2>
<a name="wp1333864"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For the <span style="font-style: italic">frequency</span> parameter of the APPLy command, the output frequency range depends on the function specified. You can substitute &quot;MINimum&quot;, &quot;MAXimum&quot;, or &quot;DEFault&quot; in place of a specific value for the <span style="font-style: italic">frequency</span> parameter. MIN selects the lowest frequency allowed for the function specified and MAX selects the highest frequency allowed. <span style="font-style: italic">The default frequency is 1 kHz for all functions</span>.</div>
<div align="left">
<table border="1" id="wp1333867table1333865">
  <caption></caption>
  <tr align="left">    <td><a name="wp1333867"> </a><div class="pCellBody">
Function
</div>
</td>
    <td><a name="wp1333869"> </a><div class="pCellBody">
Minimum Frequency
</div>
</td>
    <td><a name="wp1333871"> </a><div class="pCellBody">
Maximum Frequency
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1333873"> </a><div class="pCellBody">
Sine
</div>
<a name="wp1333874"> </a><div class="pCellBody">
Square
</div>
<a name="wp1333875"> </a><div class="pCellBody">
Ramp
</div>
<a name="wp1333876"> </a><div class="pCellBody">
Pulse
</div>
<a name="wp1333877"> </a><div class="pCellBody">
Noise, DC
</div>
<a name="wp1333878"> </a><div class="pCellBody">
Arbs
</div>
</td>
    <td><a name="wp1333880"> </a><div class="pCellBody">
1 <span style="font-family: Symbol">m</span>Hz
</div>
<a name="wp1333881"> </a><div class="pCellBody">
1 <span style="font-family: Symbol">m</span>Hz
</div>
<a name="wp1333882"> </a><div class="pCellBody">
1 <span style="font-family: Symbol">m</span>Hz
</div>
<a name="wp1333883"> </a><div class="pCellBody">
500 <span style="font-family: Symbol">m</span>Hz
</div>
<a name="wp1333884"> </a><div class="pCellBody">
Not Applicable<br />1 <span style="font-family: Symbol">m</span>Hz
</div>
</td>
    <td><a name="wp1333886"> </a><div class="pCellBody">
80 MHz
</div>
<a name="wp1333887"> </a><div class="pCellBody">
80 MHz
</div>
<a name="wp1333888"> </a><div class="pCellBody">
1 MHz
</div>
<a name="wp1333889"> </a><div class="pCellBody">
50 MHz
</div>
<a name="wp1333890"> </a><div class="pCellBody">
Not Applicable
</div>
<a name="wp1333891"> </a><div class="pCellBody">
25 MHz
</div>
</td>
</tr>
</table>
</div>
<div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">

</div>
<a name="wp1333892"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Limits Due to Function</span>:&#160;The frequency limits are determined by the function specified in the APPLy command. For&#160;example, if&#160;you are currently outputting an 80&#160;MHz sine wave and then change to the ramp function using the APPLy command, the function generator will&#160;automatically adjust the output frequency to 1&#160;MHz (the upper limit for ramps). <span style="font-style: italic">From the remote interface, a&#160;&quot;Data out of range&quot; error will be generated and the frequency will be adjusted as described.</span>
</div>
    </blockquote>

    <hr />

    <table id="SummaryNotReq2" align="right" border="0" cellspacing="0" cellpadding="0">
      <tr>
        <td align="right"><font size="1">
          <a href="http://www.webworks.com"><img id="LongDescNotReq6" src="images/webworks.gif" width="150" height="20" border="0"></a><br>
            Quadralay Corporation<br>
            http://www.webworks.com<br>
            Voice: (512) 719-3399<br>
            Fax: (512) 719-3606<br>
          <a href="mailto:sales@webworks.com">sales@webworks.com</a><br>
        </font></td>
      </tr>   
    </table>

    <table id="SummaryNotReq3" width="220" border="0" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq7" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Using_the_APPLy_Commandkp.html"><img id="LongDescNotReq8" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-Output_Amplitudekr.html"><img id="LongDescNotReq9" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq10" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>
  </body>
</html>
