<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Output Function </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Output_Configuration.html" />
<link rel="next" title="Next" href="33250A-Output_Frequency.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1045846"> </a><h2 class="pHeading1">
Output Function 
</h2>
<a name="wp1045847"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The function generator can output five standard waveforms including sine, square, ramp, pulse, and noise. You can also select one of five <br />built-in arbitrary waveforms or create your own custom waveforms. You&#160;can internally modulate any of the standard waveforms (except pulse and noise) and also arbitrary waveforms using AM, FM, or FSK. Linear or logarithmic frequency sweeping is available for any of the standard waveforms (except pulse and noise) and also arbitrary waveforms. You&#160;can generate a burst waveform using any of the standard waveforms and also arbitrary waveforms. <span style="font-style: italic">The default function is sine wave</span>.
</div>
<a name="wp1047977"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The table below shows which output functions are allowed with modulation, sweep, and burst. Each &quot; <span style="font-family: Symbol">² </span>&quot; indicates a valid combination. If you change to a function that is not allowed with modulation, sweep, or burst, then the modulation or mode is turned off</div>
<div align="left">
<table border="1" id="wp1047982table1047978">
  <caption></caption>
  <tr align="left">    <td>&#160;</td>
    <td><a name="wp1047982"> </a><div class="pCellBody">
Sine
</div>
</td>
    <td><a name="wp1047984"> </a><div class="pCellBody">
Square
</div>
</td>
    <td><a name="wp1047986"> </a><div class="pCellBody">
Ramp
</div>
</td>
    <td><a name="wp1047988"> </a><div class="pCellBody">
Pulse
</div>
</td>
    <td><a name="wp1047990"> </a><div class="pCellBody">
Noise
</div>
</td>
    <td><a name="wp1047992"> </a><div class="pCellBody">
DC
</div>
</td>
    <td><a name="wp1047994"> </a><div class="pCellBody">
Arb
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1047996"> </a><div class="pCellBody">
AM, FM Carrier
</div>
</td>
    <td><a name="wp1047998"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1048000"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1048002"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td>&#160;</td>
    <td>&#160;</td>
    <td>&#160;</td>
    <td><a name="wp1048010"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1048012"> </a><div class="pCellBody">
FSK Carrier
</div>
</td>
    <td><a name="wp1048014"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1048016"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1048018"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td>&#160;</td>
    <td>&#160;</td>
    <td>&#160;</td>
    <td><a name="wp1048026"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1048028"> </a><div class="pCellBody">
Sweep Mode
</div>
</td>
    <td><a name="wp1048030"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1048032"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1048034"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td>&#160;</td>
    <td>&#160;</td>
    <td>&#160;</td>
    <td><a name="wp1048042"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1048044"> </a><div class="pCellBody">
Burst Mode
</div>
</td>
    <td><a name="wp1048046"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1048048"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1048050"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1048052"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
    <td><a name="wp1048054"> </a><div style="font-family: Symbol" class="pCellBody">
&#160;&#160;&#160;&#160; ²&#160;<span style="vertical-align: super">1</span>
</div>
</td>
    <td>&#160;</td>
    <td><a name="wp1048058"> </a><div style="font-family: Symbol" class="pCellBody">
²
</div>
</td>
</tr>
</table>
</div>
<div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
.<br /><span style="vertical-align: super">1</span><span style="font-style: normal">&#160;</span><span style="font-style: italic">Allowed in the External Gated burst mode only</span>.<br />
</div>
<a name="wp1048153"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Function Limitations<span style="font-style: normal">:&#160;If you change to a function whose maximum frequency is less than that of the current function, the frequency is adjusted to the maximum value for the new function. For&#160;example, if&#160;you are currently outputting an 80&#160;MHz sine wave and then change to the ramp function, the function generator will automatically adjust the output frequency to 1&#160;MHz (the upper limit for ramps). </span>
</div>
<a name="wp1048154"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Amplitude Limitations<span style="font-style: normal">:&#160;If you change to a function whose maximum amplitude is less than that of the current function, the amplitude is automatically adjusted to the maximum value for the new function. This&#160;may occur when the output units are </span>Vrms<span style="font-style: normal"> or </span>dBm<span style="font-style: normal"> due to the differences in crest factor for the various output functions.<br /><br />For&#160;example, if you output a 5 Vrms square wave (into 50 ohms) and then change to the sine wave function, the function generator will automatically adjust the output amplitude to 3.536 Vrms (the upper limit for sine in Vrms). </span>
</div>
<a name="wp1047161"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Front-Panel Operation<span style="font-style: normal; font-weight: normal">:&#160;To select a function, press any key in the top row of function keys. Press<img src="images/arb_key.jpg" height="26" width="36" id="wp1047217" border="0" hspace="0" vspace="0"/>to output the arbitrary waveform currently selected. To view the other arbitrary waveform choices, press the </span><span style="font-style: normal; font-weight: bold">Select&#160;Wform</span><span style="font-style: normal"> softkey.<br /></span><br /><span style="font-style: normal">To select </span>dc volts<span style="font-style: normal; font-weight: normal"> from the front panel, press<img src="images/utility_key.jpg" height="26" width="36" id="wp1047372" border="0" hspace="0" vspace="0"/>and then select the </span><span style="font-style: normal; font-weight: bold">DC&#160;On</span><span style="font-style: normal; font-weight: normal"> softkey. Press the </span><span style="font-style: normal; font-weight: bold">Offset</span><span style="font-style: normal"> softkey to enter the desired offset voltage level. </span>
</div>
<a name="wp1047409"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>:<br /><br />FUNCtion:SHAPe {SINusoid|SQUare|RAMP|PULSe|NOISe|DC|USER} <br /><br />You can also use the APPLy command to select the function, frequency, amplitude, and offset with a single command. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
