<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Output Termination </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Output_Units.html" />
<link rel="next" title="Next" href="33250A-Duty_Cycle.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1045916"> </a><h2 class="pHeading1">
Output Termination 
</h2>
<a name="wp1045917"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-style: italic">Applies to output amplitude and offset voltage only</span>. The Agilent&#160;33250A has a fixed series output impedance of 50 ohms to the front-panel <span style="font-style: italic">Output</span> connector. If the actual load impedance is different than the value specified, the displayed amplitude and offset levels will be incorrect. 
</div>
<a name="wp1045918"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Output termination:&#160;1<span style="font-family: Symbol">W</span> to 10 k<span style="font-family: Symbol">W</span>, or Infinite. The default is 50<span style="font-family: Symbol">W</span>. 
</div>
<a name="wp1048992"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The output termination setting is stored in <span style="font-style: italic">non-volatile</span> memory and&#160;<span style="font-style: italic">does not</span> change when power has been off or after a remote interface reset. When shipped from the factory, 50<span style="font-family: Symbol">W</span> is selected.
</div>
<a name="wp1048998"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	If you specify a 50-ohm termination but are actually terminating into an open circuit, the actual output will be <span style="font-style: italic">twice</span> the value specified. For&#160;example, if you set the offset to 100 mVdc (and specify a 50-ohm load) but are terminating the output into an open circuit, the actual offset will be 200 mVdc. 
</div>
<a name="wp1048999"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	If you change the output termination setting, the displayed output amplitude and offset levels are automatically adjusted (no&#160;error will be generated). For example, if you set the amplitude to 10&#160;Vpp and then change the output termination from 50&#160;ohms to &quot;high impedance&quot;, the&#160;amplitude displayed on the function generator&#39;s front-panel will <span style="font-style: italic">double</span> to 20 Vpp. If you change from &quot;high impedance&quot; to 50&#160;ohms, the displayed amplitude will drop in half. 
</div>
<a name="wp1048995"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You cannot specify the output amplitude in dBm if the output termination is currently set to &quot;high impedance&quot;. The units are automatically converted to Vpp. 
</div>
<a name="wp1049095"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;Press<img src="images/utility_keyig.jpg" height="26" width="36" id="wp1049103" border="0" hspace="0" vspace="0"/>and select the <span style="font-weight: bold">Output Setup</span> softkey. Then use the knob or numeric keypad to select the desired load impedance or press the <span style="font-weight: bold">Load</span> softkey again to choose &quot;High Z&quot;.
</div>
<a name="wp1049139"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><br /><span style="font-style: normal">&#160;OUTPut:LOAD {&lt;</span><span style="font-style: italic">ohms</span>&gt;|INFinity|MINimum|MAXimum} 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
