<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Output Units </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-DC_Offset_Voltage.html" />
<link rel="next" title="Next" href="33250A-Output_Termination.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1045908"> </a><h2 class="pHeading1">
Output Units 
</h2>
<a name="wp1045909"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<span style="font-style: italic">Applies to output amplitude only</span>. At power-on, the units for output amplitude are volts peak-to-peak. 
</div>
<a name="wp1045910"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Output units:&#160;<span style="font-weight: bold">Vpp</span>, Vrms, or dBm. <span style="font-style: italic">The default is Vpp. </span>
</div>
<a name="wp1048801"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The unit setting is stored in <span style="font-style: italic">volatile</span> memory; the units are set to &quot;Vpp&quot; when power has been off or after a remote interface reset. 
</div>
<a name="wp1048826"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The function generator uses the current units selection for both front panel and remote interface operations. For example, if&#160;you select &quot;VRMS&quot; from the remote interface, the units are displayed as &quot;VRMS&quot; on the front panel. 
</div>
<a name="wp1048831"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The output units for amplitude cannot be set to dBm if the output termination is currently set to &quot;high impedance&quot;. The units are automatically converted to Vpp. 
</div>
<a name="wp1048933"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;Use the numeric keypad to enter the desired magnitude and then press the appropriate softkey to select the units. You can also convert from one unit to another from the front panel. For example, to convert 2 Vpp to its equivalent value in Vrms, <br />press<img src="images/plus-minus_key.jpg" height="26" width="35" id="wp1048942" border="0" hspace="0" vspace="0"/>and then press the <span style="font-weight: bold; vertical-align: baseline">V</span><span style="font-weight: bold; vertical-align: sub">RMS</span> softkey. The converted value is 707.1 mVrms for a sine wave.
</div>
<a name="wp1048810"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><br />&#160;VOLTage:UNIT {VPP|VRMS|DBM} <br />
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
