<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>PHASe {&lt;angle&gt;|MINimum|MAXimum} PHASe? [MINimum|MAXimum] </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Phase-Lock_Commands.html" />
<link rel="next" title="Next" href="33250A-UNITANGLe_DEGreeRADian_UNITANGLequ.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1238343"> </a><h2 class="pHeading1">
<span style="font-weight: bold">PHASe </span>{&lt;<span style="font-style: italic">angle</span>&gt;|<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>}<br /><span style="font-weight: bold">PHASe? </span>[<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>] 
</h2>
<a name="wp1238354"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Adjust the phase offset of the output waveform in degrees or radians as specified by&#160;the previous UNIT:ANGL command (not available for pulse and noise). Select from -360 degrees to +360&#160;degrees or -2<span style="font-family: Symbol">p</span> to +2<span style="font-family: Symbol">p</span> radians. The default is 0 degrees (0 radians). MIN = -360 degrees (-2<span style="font-family: Symbol">p </span>radians). MAX = +360 degrees (+2<span style="font-family: Symbol">p </span>radians). The PHAS? query returns the phase offset in degrees or radians.
</div>
<a name="wp1238422"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The specified phase adjustment causes a &quot;bump&quot; or &quot;hop&quot; in the output waveform in order to change the phase relationship to the external signal to which it is currently locked.
</div>
<a name="wp1238428"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	This phase adjustment for phase-lock applications is independent of the burst phase as set by the BURS:PHAS command (see page <a href="33250A-BURStPHASe_angleMINimumMAXimum_BURStPHASe_MINimumMAXimum.html">191</a>).
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
