<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>PULSe:PERiod {&lt;seconds&gt;|MINimum|MAXimum}  PULSe:PERiod? [MINimum|MAXimum]</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Pulse_Configuration_Commands.html" />
<link rel="next" title="Next" href="33250A-PULSeWIDTh_secondsMINimumMAXimum_PULSeWIDTh_MINimumMAXimum.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1274366"> </a><h2 class="pHeading1">
<span style="font-weight: bold">PULSe:PERiod</span> {&lt;<span style="font-style: italic">seconds</span>&gt;|<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>} <br /><span style="font-weight: bold">PULSe:PERiod?</span> [<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>]
</h2>
<a name="wp1274367"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Set the period for pulses. Select a period from 20&#160;ns to 2000&#160;seconds. The&#160;default is 1&#160;ms. MIN = 20 ns. MAX = 2000 seconds. The&#160;:PER? query returns the period of the pulse waveform in seconds. 
</div>
<a name="wp1355991"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The specified period must be greater than the sum of the <span style="font-style: italic">pulse width</span> and the <span style="font-style: italic">edge time</span> as shown below. The function generator will adjust the pulse width and edge time as needed to accommodate the specified period. <span style="font-style: italic">From the remote interface, a&#160;&quot;Data out of range&quot; error will be generated and the period will be&#160;adjusted as described. <br /></span><br />&#160;&#160;Period &#160;<span style="text-decoration: underline">&gt;</span> &#160;Pulse Width &#160;+ &#160;(1.6 X Edge Time)
</div>
<a name="wp1101317"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: normal">This command affects the period (and frequency) for </span>all<span style="font-style: normal"> waveform functions (not just pulse). For example, if you select a period using the </span><span style="font-style: normal">PULS:PER</span><span style="font-style: normal"> command and then change the function to sine wave, the&#160;specified period will be used for the new function. </span>
</div>
<a name="wp1355958"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Function Limitations</span>:&#160;If you change to a function whose minimum period is greater than that for a pulse waveform, the period is adjusted to the minimum value allowed for the new function. For&#160;example, if&#160;you output a pulse waveform with a period of 50 ns and then change to the ramp function, the function generator will automatically adjust the period to 1 <span style="font-family: Symbol">m</span>s (the lower limit for ramps). <span style="font-style: italic">From the remote interface, a&#160;&quot;Settings conflict&quot; error will be generated and the period will be&#160;adjusted as described. &#160;</span>
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
