<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>PULSe:WIDTh {&lt;seconds&gt;|MINimum|MAXimum} PULSe:WIDTh? [MINimum|MAXimum]</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-PULSePERiod_secondsMINimumMAXimum__PULSePERiod_MINimumMAXimum.html" />
<link rel="next" title="Next" href="33250A-PULSeTRANsition_secondsMINimumMAXimum_PULSeTRANsition_MINimumMAX.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1375312"> </a><h2 class="pHeading1">
<span style="font-weight: bold">PULSe:WIDTh</span> {&lt;<span style="font-style: italic">seconds</span>&gt;|<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>}<br /><span style="font-weight: bold">PULSe:WIDTh? </span>[<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>]
</h2>
<a name="wp1102264"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Set the pulse width in seconds. The pulse width represents the time from the 50% threshold of the rising edge of the pulse to the 50% threshold of the next falling edge. You can vary the pulse width from 8&#160;ns to 2000&#160;seconds (<span style="font-style: italic">see restrictions below</span>). The default pulse width is 100 <span style="font-family: Symbol">m</span>s. MIN = 8 ns. MAX = 2000 seconds. The :WIDT? query returns the pulse width in seconds.
</div>
<a name="wp1102243"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The minimum pulse width is affected by the period.<br /><br />&#160;&#160;For period &gt; 20 seconds, minimum pulse width = 1 µs<br />&#160;&#160;For period &gt; 200 seconds, minimum pulse width = 10 µs
</div>
<a name="wp1420057"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The specified pulse width must be less than the difference between the <span style="font-style: italic">period</span> and the <span style="font-style: italic">edge time</span> as shown below. The function generator will adjust the pulse width as needed to accommodate the specified period. <span style="font-style: italic">From the remote interface, a&#160;&quot;Settings conflict&quot; error will be generated and the pulse width will be&#160;adjusted as described. <br /></span><br />&#160;&#160;Pulse Width &#160;<span style="text-decoration: underline">&lt;</span> &#160;Period &#160;- &#160;(1.6 X Edge Time)
</div>
<a name="wp1102258"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The pulse width must also be greater than the total time of one edge as shown below.<br /><br />&#160;&#160;Pulse Width &#160;<span style="text-decoration: underline">&gt;</span> &#160;1.6 X Edge Time
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
