<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Pulse Width</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Pulse_Period.html" />
<link rel="next" title="Next" href="33250A-Edge_Time.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1050962"> </a><h2 class="pHeading1">
Pulse Width
</h2>
<a name="wp1050996"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The pulse width represents the time from the 50% threshold of the rising&#160;edge of the pulse to the 50% threshold of the next falling edge. 
</div>
<a name="wp1072353"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Pulse width:&#160;8 ns to 2000 seconds (see restrictions below). <span style="font-style: italic">The default pulse width is </span>100 µs.
</div>
<a name="wp1072395"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The specified pulse width must be less than the difference between the <span style="font-style: italic">period</span> and the <span style="font-style: italic">edge time</span> as shown below. The function generator will automatically adjust the pulse width as needed to accommodate the specified period.<br /><br />&#160;&#160;Pulse Width &#160;<span style="text-decoration: underline">&lt;</span> &#160;Period &#160;- &#160;(1.6 X Edge Time)
</div>
<a name="wp1051043"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The pulse width must also be greater than the total time of one edge as shown below.<br /><br />&#160;&#160;Pulse Width &#160;<span style="text-decoration: underline">&gt;</span> &#160;1.6 X Edge Time
</div>
<a name="wp1051071"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;After selecting the pulse function, press the <span style="font-weight: bold">Pulse Width </span>softkey. Then use the knob or numeric keypad to enter the desired pulse width.
</div>
<a name="wp1053877"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>:<br /><br /><span style="font-style: normal">&#160;PULSe:WIDTh {&lt;</span><span style="font-style: italic">seconds</span>&gt;|MINimum|MAXimum} 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
