<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>*SAV {0|1|2|3|4}</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-State_Storage_Commands.html" />
<link rel="next" title="Next" href="33250A-RCL_01234.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1422999"> </a><h2 class="pHeading1">
*SAV<span style="font-weight: normal"> {</span>0<span style="font-weight: normal">|</span>1<span style="font-weight: normal">|</span>2<span style="font-weight: normal">|</span>3<span style="font-weight: normal">|</span>4<span style="font-weight: normal">}</span>
</h2>
<a name="wp1423000"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Store (save) the current instrument state in the specified non-volatile storage location. Any state previously stored in the same location will be overwritten (and no error will be generated). 
</div>
<a name="wp1099452"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You can store the instrument state in any of the five storage locations. However, you can only recall a state from a location that contains a previously-stored state. 
</div>
<a name="wp1406184"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	From the <span style="font-style: italic">remote interface</span> only, you can use storage location &quot;0&quot; to store a fifth instrument state (you cannot store to this location from the front panel). However, note that location &quot;0&quot; is automatically overwritten when power is cycled (the instrument state previously stored will be overwritten). 
</div>
<a name="wp1160600"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The state storage feature &quot;remembers&quot; the selected function (including arbitrary waveforms), frequency, amplitude, dc&#160;offset, duty&#160;cycle, symmetry, as well as any modulation parameters in use. 
</div>
<a name="wp1099595"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	If you delete an arbitrary waveform from non-volatile memory after storing the instrument state, the waveform data is lost and the function generator <span style="font-style: italic">will not</span> output the waveform when the state is recalled. The built-in &quot;exponential rise&quot; waveform is output in place of the deleted waveform. 
</div>
<a name="wp1160891"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When power is turned off, the function generator automatically stores its state in storage location &quot;0&quot;. You can configure the function generator to automatically recall the power-down state when power is&#160;restored. <span style="font-style: italic">See the</span> MEM:STAT:REC:AUTO <span style="font-style: italic">command on page </span><a href="33250A-MEMorySTATeRECallAUTO_OFFON_MEMorySTATeRECallAUTO.html"><span style="font-style: italic">212</span></a><span style="font-style: italic"> for more information.</span>
</div>
<a name="wp1394309"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The front-panel display state (DISP command) is saved when you store the instrument state. When you recall the instrument state, the&#160;front-panel display will return to the previous state. 
</div>
<a name="wp1161129"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	An instrument reset (*RST command) <span style="font-style: italic">does not</span> affect the configurations stored in memory. Once a state is stored, it remains until it is overwritten or specifically deleted.
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
