<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>SCPI Command Summary</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Remote_Interface_Reference.html" />
<link rel="next" title="Next" href="33250A-Simplified_Programming_Overview.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    <table id="SummaryNotReq1" width="220" border="0" align="right" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq1" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Remote_Interface_Reference.html"><img id="LongDescNotReq2" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-Simplified_Programming_Overview.html"><img id="LongDescNotReq3" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq4" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>

    <p>
      <img id="LongDescNotReq5" src="images/wwplogo.gif" width="122" height="63" alt="Put your logo here!" />
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1042416"> </a><h2 class="pHeading1">
SCPI Command Summary
</h2>
<a name="wp1043836"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Throughout this manual, the following conventions are used for SCPI&#160;command syntax for remote interface programming: 
</div>
<a name="wp1043837"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Square brackets ( <span style="font-weight: bold">[ ]</span> ) indicate optional keywords or parameters. 
</div>
<a name="wp1043838"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Braces ( <span style="font-weight: bold">{ }</span> ) enclose parameters within a command string. 
</div>
<a name="wp1043839"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Triangle brackets ( <span style="font-weight: bold">&lt; &gt;</span> ) enclose parameters for which you must substitute a value. 
</div>
<a name="wp1044944"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	A vertical bar ( <span style="font-weight: bold">|</span> ) separates multiple parameter choices. <br />
</div>
<a name="wp1165887"> </a><p class="pBodyRelative">
</p>
<div align="left">
<table border="1" id="wp1165910table1165888">
  <caption></caption>
  <tr align="left">    <td><a name="wp1165910"> </a><div style="color: #000000; font-size: 11pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 4pt; margin-right: 4pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
The APPLy Commands
</div>
</td>
</tr>
</table>
</div>
<p class="pBodyRelative">

</p>
<a name="wp1166072"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 12pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
(<span style="font-style: italic">see page </span><a href="33250A-Using_the_APPLy_Commandkp.html"><span style="font-style: italic">144</span></a><span style="font-style: italic"> for more information</span>)
</div>
<a name="wp1396912"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
APPLy<br />&#160;:SINusoid [&lt;<span style="font-style: italic">frequency</span>&gt; [,&lt;<span style="font-style: italic">amplitude</span>&gt; [,&lt;<span style="font-style: italic">offset</span>&gt;] ]] <br />&#160;:SQUare [&lt;<span style="font-style: italic">frequency</span>&gt; [,&lt;<span style="font-style: italic">amplitude</span>&gt; [,&lt;<span style="font-style: italic">offset</span>&gt;] ]]<br />&#160;:RAMP [&lt;<span style="font-style: italic">frequency</span>&gt; [,&lt;<span style="font-style: italic">amplitude</span>&gt; [,&lt;<span style="font-style: italic">offset</span>&gt;] ]] <br />&#160;:PULSe [&lt;<span style="font-style: italic">frequency</span>&gt; [,&lt;<span style="font-style: italic">amplitude</span>&gt; [,&lt;<span style="font-style: italic">offset</span>&gt;] ]]<br />&#160;:NOISe [&lt;<span style="font-style: italic">frequency</span>|DEF&gt;<span style="vertical-align: super">1</span> [,&lt;<span style="font-style: italic">amplitude</span>&gt; [,&lt;<span style="font-style: italic">offset</span>&gt;] ]]<br />&#160;:DC [&lt;<span style="font-style: italic">frequency</span>|DEF&gt;<span style="vertical-align: super">1</span> [,&lt;<span style="font-style: italic">amplitude</span>&gt;|DEF&gt;<span style="vertical-align: super">1</span> [,&lt;<span style="font-style: italic">offset</span>&gt;] ]]<br />&#160;:USER [&lt;<span style="font-style: italic">frequency</span>&gt; [,&lt;<span style="font-style: italic">amplitude</span>&gt; [,&lt;<span style="font-style: italic">offset</span>&gt;] ]]
</div>
<a name="wp1167938"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
APPLy?
</div>
<a name="wp1173154"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<br />
</div>
<a name="wp1177858"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 8pt; margin-right: 14pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: -8pt; text-transform: none">
<span style="vertical-align: super">1</span> <span style="font-style: italic">This parameter has no effect for this command but you MUST specify <br />a value&#160;or &quot;DEFault&quot;.</span>
</div>
<a name="wp1177866"> </a><p class="pBodyRelative">
</p>
<div align="left">
<table border="1" id="wp1177865table1177863">
  <caption></caption>
  <tr align="left">    <td><a name="wp1177865"> </a><div style="color: #000000; font-size: 11pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 4pt; margin-right: 4pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Output Configuration Commands
</div>
</td>
</tr>
</table>
</div>
<p class="pBodyRelative">

</p>
<a name="wp1178678"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 12pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
(<span style="font-style: italic">see page </span><a href="33250A-Output_Configuration_Commands.html"><span style="font-style: italic">153</span></a><span style="font-style: italic"> for more information</span>)
</div>
<a name="wp1178762"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
FUNCtion {<span style="font-weight: bold">SINusoid</span>|SQUare|RAMP|PULSe|NOISe|DC|USER}<br />FUNCtion?
</div>
<a name="wp1178716"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
FREQuency {&lt;<span style="font-style: italic">frequency</span>&gt;|MINimum|MAXimum}<br />FREQuency? [MINimum|MAXimum]
</div>
<a name="wp1284148"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
VOLTage {&lt;<span style="font-style: italic">amplitude</span>&gt;|MINimum|MAXimum} <br />VOLTage? [MINimum|MAXimum]
</div>
<a name="wp1304017"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
VOLTage:OFFSet {&lt;<span style="font-style: italic">offset</span>&gt;|MINimum|MAXimum} <br />VOLTage:OFFSet? [MINimum|MAXimum]
</div>
<a name="wp1319716"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
VOLTage<br />&#160;:HIGH {&lt;<span style="font-style: italic">voltage</span>&gt;|MINimum|MAXimum} <br />&#160;:HIGH? [MINimum|MAXimum]<br />&#160;:LOW {&lt;<span style="font-style: italic">voltage</span>&gt;|MINimum|MAXimum}<br />&#160;:LOW? [MINimum|MAXimum]
</div>
<a name="wp1319717"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
VOLTage:RANGe:AUTO {<span style="font-weight: bold">OFF</span>|ON|ONCE}<br />VOLTage:RANGe:AUTO?
</div>
<a name="wp1319718"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
VOLTage:UNIT {<span style="font-weight: bold">VPP</span>|VRMS|DBM} <br />VOLTage:UNIT? 
</div>
<a name="wp1179229"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
FUNCtion:SQUare:DCYCle {&lt;<span style="font-style: italic">percent</span>&gt;|MINimum|MAXimum}<br />FUNCtion:SQUare:DCYCle? [MINimum|MAXimum]
</div>
<a name="wp1179572"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
FUNCtion:RAMP:SYMMetry {&lt;<span style="font-style: italic">percent</span>&gt;|MINimum|MAXimum} <br />FUNCtion:RAMP:SYMMetry? [MINimum|MAXimum]
</div>
<a name="wp1304092"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
OUTPut {<span style="font-weight: bold">OFF</span>|ON} <br />OUTPut?&#160;
</div>
<a name="wp1304095"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
OUTPut:LOAD {&lt;<span style="font-style: italic">ohms</span>&gt;|INFinity|MINimum|MAXimum} <br />OUTPut:LOAD? [MINimum|MAXimum]
</div>
<a name="wp1330415"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
OUTPut:POLarity {<span style="font-weight: bold">NORMal</span>|INVerted} <br />OUTPut:POLarity?
</div>
<a name="wp1330418"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
OUTPut:SYNC {OFF|<span style="font-weight: bold">ON</span>} <br />OUTPut:SYNC?&#160;
</div>
<a name="wp1178693"> </a><p class="pBodyRelative">
</p>
<div align="left">
<table border="1" id="wp1178692table1178690">
  <caption></caption>
  <tr align="left">    <td><a name="wp1178692"> </a><div style="color: #000000; font-size: 11pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 4pt; margin-right: 4pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Pulse Configuration Commands
</div>
</td>
</tr>
</table>
</div>
<p class="pBodyRelative">

</p>
<a name="wp1178694"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 12pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
(<span style="font-style: italic">see page </span><a href="33250A-Pulse_Configuration_Commands.html"><span style="font-style: italic">166</span></a><span style="font-style: italic"> for more information</span>)
</div>
<a name="wp1197117"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
PULSe:PERiod {&lt;<span style="font-style: italic">seconds</span>&gt;|MINimum|MAXimum} <br />PULSe:PERiod? [MINimum|MAXimum]
</div>
<a name="wp1330544"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
PULSe<br />&#160;:WIDTh {&lt;<span style="font-style: italic">seconds</span>&gt;|MINimum|MAXimum}		<span style="font-style: italic">50% to 50% Thresholds		<br /></span>&#160;:WIDTh? [MINimum|MAXimum]<br />&#160;:TRANsition {&lt;<span style="font-style: italic">seconds</span>&gt;|MINimum|MAXimum}		<span style="font-style: italic">10% to 90% Thresholds<br /></span>&#160;:TRANsition? [MINimum|MAXimum]
</div>
<a name="wp1244289"> </a><p class="pBodyRelative">
</p>
<div align="left">
<table border="1" id="wp1183502table1183500">
  <caption></caption>
  <tr align="left">    <td><a name="wp1183502"> </a><div style="color: #000000; font-size: 11pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 4pt; margin-right: 4pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Modulation Commands
</div>
</td>
</tr>
</table>
</div>
<p class="pBodyRelative">

</p>
<a name="wp1183493"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 12pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
(<span style="font-style: italic">see page </span><a href="33250A-Amplitude_Modulation_(AM)_Commands.html"><span style="font-style: italic">169</span></a><span style="font-style: italic"> for more information</span>)
</div>
<a name="wp1183522"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
&#160;&#160;AM Commands
</div>
<a name="wp1185235"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
AM:INTernal<br />&#160;:FUNCtion {<span style="font-weight: bold">SINusoid</span>|SQUare|RAMP|NRAMp|TRIangle|NOISe|USER}<br />&#160;:FUNCtion?
</div>
<a name="wp1330433"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
AM:INTernal<br />&#160;:FREQuency {&lt;<span style="font-style: italic">frequency</span>&gt;|MINimum|MAXimum} <br />&#160;:FREQuency? [MINimum|MAXimum] 
</div>
<a name="wp1185228"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
AM:DEPTh {&lt;<span style="font-style: italic">depth in percent</span>&gt;|MINimum|MAXimum} <br />AM:DEPTh? [MINimum|MAXimum] 
</div>
<a name="wp1330428"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
AM:SOURce {<span style="font-weight: bold">INTernal</span>|EXTernal} <br />AM:SOURce?
</div>
<a name="wp1330429"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
AM:STATe {<span style="font-weight: bold">OFF</span>|ON} <br />AM:STATe?
</div>
<a name="wp1187197"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
<br /><br />&#160;&#160;&#160;&#160;FM Commands
</div>
<a name="wp1188934"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<br /><br />FM:INTernal<br />&#160;:FUNCtion {<span style="font-weight: bold">SINusoid</span>|SQUare|RAMP|NRAMp|TRIangle|NOISe|USER}<br />&#160;:FUNCtion?
</div>
<a name="wp1330434"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
FM:INTernal<br />&#160;:FREQuency {&lt;<span style="font-style: italic">frequency</span>&gt;|MINimum|MAXimum} <br />&#160;:FREQuency? [MINimum|MAXimum] 
</div>
<a name="wp1188922"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
FM:DEViation {&lt;<span style="font-style: italic">peak deviation in Hz</span>&gt;|MINimum|MAXimum} <br />FM:DEViation? [MINimum|MAXimum]
</div>
<a name="wp1330435"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
FM:SOURce {<span style="font-weight: bold">INTernal</span>|EXTernal} <br />FM:SOURce? 
</div>
<a name="wp1330436"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
FM:STATe {<span style="font-weight: bold">OFF</span>|ON} <br />FM:STATe?
</div>
<a name="wp1189232"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 7pt; margin-left: 0pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: 6pt; text-transform: none">
FSK Commands
</div>
<a name="wp1189483"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
FSKey:FREQuency {&lt;<span style="font-style: italic">frequency</span>&gt;|MINimum|MAXimum} <br />FSKey:FREQuency? [MINimum|MAXimum]
</div>
<a name="wp1330467"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
FSKey:INTernal:RATE {&lt;<span style="font-style: italic">rate in Hz</span>&gt;|MINimum|MAXimum} <br />FSKey:INTernal:RATE? [MINimum|MAXimum]
</div>
<a name="wp1330466"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
FSKey:SOURce {<span style="font-weight: bold">INTernal</span>|EXTernal} <br />FSKey:SOURce? 
</div>
<a name="wp1330465"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
FSKey:STATe {<span style="font-weight: bold">OFF</span>|ON}<br />FSKey:STATe?
</div>
<a name="wp1190428"> </a><p class="pBodyRelative">
</p>
<div align="left">
<table border="1" id="wp1190427table1190425">
  <caption></caption>
  <tr align="left">    <td><a name="wp1190427"> </a><div style="color: #000000; font-size: 11pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 4pt; margin-right: 4pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Sweep Commands
</div>
</td>
</tr>
</table>
</div>
<p class="pBodyRelative">

</p>
<a name="wp1190404"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 12pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
(<span style="font-style: italic">see page </span><a href="33250A-Sweep_Commands.html"><span style="font-style: italic">181</span></a><span style="font-style: italic"> for more information</span>)
</div>
<a name="wp1190407"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
FREQuency<br />&#160;:STARt {&lt;<span style="font-style: italic">frequency</span>&gt;|MINimum|MAXimum} <br />&#160;:STARt? [MINimum|MAXimum]<br />&#160;:STOP {&lt;<span style="font-style: italic">frequency</span>&gt;|MINimum|MAXimum}<br />&#160;:STOP? [MINimum|MAXimum]
</div>
<a name="wp1321783"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
FREQuency<br />&#160;:CENTer {&lt;<span style="font-style: italic">frequency</span>&gt;|MINimum|MAXimum} <br />&#160;:CENTer? [MINimum|MAXimum] <br />&#160;:SPAN {&lt;<span style="font-style: italic">frequency</span>&gt;|MINimum|MAXimum}<br />&#160;:SPAN? [MINimum|MAXimum]
</div>
<a name="wp1321786"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
SWEep<br />&#160;:SPACing {<span style="font-weight: bold">LINear</span>|LOGarithmic} <br />&#160;:SPACing? <br />&#160;:TIME {&lt;<span style="font-style: italic">seconds</span>&gt;|MINimum|MAXimum} <br />&#160;:TIME? [MINimum|MAXimum] 
</div>
<a name="wp1330491"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
SWEep:STATe {<span style="font-weight: bold">OFF</span>|ON}<br />SWEep:STATe? 
</div>
<a name="wp1330494"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
TRIGger:SOURce {<span style="font-weight: bold">IMMediate</span>|EXTernal|BUS}<br />TRIGger:SOURce?
</div>
<a name="wp1394788"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
TRIGger:SLOPe {<span style="font-weight: bold">POSitive</span>|NEGative}	 <span style="font-style: italic">&quot;Trig In&quot; Connector<br /></span>TRIGger:SLOPe?
</div>
<a name="wp1394793"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
OUTPut<br />&#160;:TRIGger:SLOPe {<span style="font-weight: bold">POSitive</span>|NEGative}	 <span style="font-style: italic">&quot;Trig Out&quot; Connector<br /></span>&#160;:TRIGger:SLOPe?<br />&#160;:TRIGger {<span style="font-weight: bold">OFF</span>|ON} <br />&#160;:TRIGger? 
</div>
<a name="wp1323407"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
MARKer:FREQuency {&lt;<span style="font-style: italic">frequency</span>&gt;|MINimum|MAXimum} MARKER:FREQuency? [MINimum|MAXimum] 
</div>
<a name="wp1380873"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
MARKer {<span style="font-weight: bold">OFF</span>|ON}<br />MARKer? 
</div>
<a name="wp1194139"> </a><p class="pBodyRelative">
</p>
<div align="left">
<table border="1" id="wp1194138table1194136">
  <caption></caption>
  <tr align="left">    <td><a name="wp1194138"> </a><div style="color: #000000; font-size: 11pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 4pt; margin-right: 4pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Burst Commands
</div>
</td>
</tr>
</table>
</div>
<p class="pBodyRelative">

</p>
<a name="wp1193313"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 12pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
(<span style="font-style: italic">see page </span><a href="33250A-Burst_Mode_Commands.html"><span style="font-style: italic">187</span></a><span style="font-style: italic"> for more information</span>)
</div>
<a name="wp1279051"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
BURSt:MODE {<span style="font-weight: bold">TRIGgered</span>|GATed} <br />BURSt:MODE?
</div>
<a name="wp1330531"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
BURSt:NCYCles {&lt;<span style="font-style: italic"># cycles</span>&gt;|INFinity|MINimum|MAXimum} <br />BURSt:NCYCles? [MINimum|MAXimum] 
</div>
<a name="wp1330532"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
BURSt:INTernal:PERiod {&lt;<span style="font-style: italic">seconds</span>&gt;|MINimum|MAXimum} <br />BURSt:INTernal:PERiod? [MINimum|MAXimum] 
</div>
<a name="wp1330533"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
BURSt:PHASe {&lt;<span style="font-style: italic">angle</span>&gt;|MINimum|MAXimum}<br />BURSt:PHASe? [MINimum|MAXimum] 
</div>
<a name="wp1330534"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
BURSt:STATe {<span style="font-weight: bold">OFF</span>|ON} <br />BURSt:STATe?
</div>
<a name="wp1279052"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
UNIT:ANGLe {<span style="font-weight: bold">DEGree</span>|RADian}<br />UNIT:ANGLe?
</div>
<a name="wp1394797"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
TRIGger:SOURce {<span style="font-weight: bold">IMMediate</span>|EXTernal|BUS}					<span style="font-style: italic">Triggered Burst<br /></span>TRIGger:SOURce?
</div>
<a name="wp1394803"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
TRIGger:DELay {&lt;<span style="font-style: italic">seconds</span>&gt;|MINimum|MAXimum} <br />TRIGger:DELay? [MINimum|MAXimum]
</div>
<a name="wp1394806"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
TRIGger:SLOPe {<span style="font-weight: bold">POSitive</span>|NEGative}		<span style="font-style: italic">&quot;Trig In&quot; Connector<br /></span>TRIGger:SLOPe?
</div>
<a name="wp1395165"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
BURSt:GATE:POLarity {<span style="font-weight: bold">NORMal</span>|INVerted}		<span style="font-style: italic">External Gated Burst<br /></span>BURSt:GATE:POLarity?
</div>
<a name="wp1395183"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
OUTPut<br />&#160;:TRIGger:SLOPe {<span style="font-weight: bold">POSitive</span>|NEGative}		<span style="font-style: italic">&quot;Trig Out&quot; Connector<br /></span>&#160;:TRIGger:SLOPe?<br />&#160;:TRIGger {<span style="font-weight: bold">OFF</span>|ON} <br />&#160;:TRIGger? 
</div>
<a name="wp1199436"> </a><p class="pBodyRelative">
</p>
<div align="left">
<table border="1" id="wp1199435table1199433">
  <caption></caption>
  <tr align="left">    <td><a name="wp1199435"> </a><div style="color: #000000; font-size: 11pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 4pt; margin-right: 4pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Arbitrary Waveform Commands
</div>
</td>
</tr>
</table>
</div>
<p class="pBodyRelative">

</p>
<a name="wp1196120"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 12pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
(<span style="font-style: italic">see page </span><a href="33250A-Arbitrary_Waveform_Commands.html"><span style="font-style: italic">198</span></a><span style="font-style: italic"> for more information)</span>
</div>
<a name="wp1222295"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
DATA VOLATILE, &lt;<span style="font-style: italic">value</span>&gt;, &lt;<span style="font-style: italic">value</span>&gt;, <span style="font-weight: bold">. . .</span> 
</div>
<a name="wp1222308"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
DATA:DAC VOLATILE, {&lt;<span style="font-style: italic">binary block</span>&gt;|&lt;<span style="font-style: italic">value</span>&gt;, &lt;<span style="font-style: italic">value</span>&gt;, <span style="font-weight: bold">. . .</span> }
</div>
<a name="wp1223153"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
FORMat:BORDer {<span style="font-weight: bold">NORMal</span>|SWAPped} &#160;&#160;&#160;<span style="font-style: italic">Specify Byte Order<br /></span>FORMat:BORDer? 
</div>
<a name="wp1223171"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
DATA:COPY &lt;<span style="font-style: italic">destination arb name</span>&gt; [,<span style="font-weight: bold">VOLATILE</span>] 
</div>
<a name="wp1223172"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
FUNCtion:USER {&lt;<span style="font-style: italic">arb name</span>&gt;<span style="vertical-align: super">1</span>|VOLATILE} <br />FUNCtion:USER?
</div>
<a name="wp1312543"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
FUNCtion USER <br />FUNCtion?
</div>
<a name="wp1225849"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
DATA<br />&#160;:CATalog?<br />&#160;:NVOLatile:CATalog? <br />&#160;:NVOLatile:FREE? 
</div>
<a name="wp1273178"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
DATA:DELete &lt;<span style="font-style: italic">arb name</span>&gt; <br />DATA:DELete<span style="font-weight: bold">:</span>ALL 
</div>
<a name="wp1396965"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
DATA<br />&#160;:ATTRibute:AVERage? [&lt;<span style="font-style: italic">arb name</span>&gt;<span style="vertical-align: super">1</span>]<br />&#160;:ATTRibute:CFACtor? [&lt;<span style="font-style: italic">arb name</span>&gt;<span style="vertical-align: super">1</span>]<br />&#160;:ATTRibute:POINts? [&lt;<span style="font-style: italic">arb name</span>&gt;<span style="vertical-align: super">1</span>]<br />&#160;:ATTRibute:PTPeak? [&lt;<span style="font-style: italic">arb name</span>&gt;<span style="vertical-align: super">1</span>] 
</div>
<a name="wp1396966"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<br />
</div>
<a name="wp1225852"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 0pt; margin-left: 8pt; margin-right: 14pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: -8pt; text-transform: none">
<span style="vertical-align: super">1</span> <span style="font-style: italic">The names of the built-in arb waveforms are</span>:&#160;EXP_RISE, EXP_FALL, NEG_RAMP, SINC, and CARDIAC.
</div>
<a name="wp1203002"> </a><p class="pBodyRelative">
</p>
<div align="left">
<table border="1" id="wp1203001table1202999">
  <caption></caption>
  <tr align="left">    <td><a name="wp1203001"> </a><div style="color: #000000; font-size: 11pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 4pt; margin-right: 4pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Triggering Commands
</div>
</td>
</tr>
</table>
</div>
<p class="pBodyRelative">

</p>
<a name="wp1202997"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 12pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
(<span style="font-style: italic">see page </span><a href="33250A-Triggering_Commands.html"><span style="font-style: italic">195</span></a><span style="font-style: italic"> for more information</span>)<br /><br /><span style="font-style: italic">These commands are used for Sweep and Burst only.</span>
</div>
<a name="wp1202743"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
TRIGger:SOURce {<span style="font-weight: bold">IMMediate</span>|EXTernal|BUS} <br />TRIGger:SOURce?
</div>
<a name="wp1204234"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
TRIGger
</div>
<a name="wp1204240"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*TRG
</div>
<a name="wp1204246"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
TRIGger:DELay {&lt;<span style="font-style: italic">seconds</span>&gt;|MINimum|MAXimum}	 &#160;<span style="font-style: italic">Triggered Burst Mode<br /></span>TRIGger:DELay? [MINimum|MAXimum] 
</div>
<a name="wp1418364"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
TRIGger:SLOPe {<span style="font-weight: bold">POSitive</span>|NEGative}	<span style="font-style: italic">	&#160;&#160;&quot;Trig In&quot; Connector<br /></span>TRIGger:SLOPe?
</div>
<a name="wp1418362"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
BURSt:GATE:POLarity {<span style="font-weight: bold">NORMal</span>|INVerted}		 <span style="font-style: italic">External Gated Burst<br /></span>BURSt:GATE:POLarity?
</div>
<a name="wp1401759"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
OUTPut<br />&#160;:TRIGger:SLOPe {<span style="font-weight: bold">POSitive</span>|NEGative}		&#160;<span style="font-style: italic">&quot;Trig Out&quot; Connector<br /></span>&#160;:TRIGger:SLOPe?<br />&#160;:TRIGger {<span style="font-weight: bold">OFF</span>|ON} <br />&#160;:TRIGger? 
</div>
<a name="wp1244293"> </a><p class="pBodyRelative">
</p>
<div align="left">
<table border="1" id="wp1205017table1205015">
  <caption></caption>
  <tr align="left">    <td><a name="wp1205017"> </a><div style="color: #000000; font-size: 11pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 4pt; margin-right: 4pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
State Storage Commands
</div>
</td>
</tr>
</table>
</div>
<p class="pBodyRelative">

</p>
<a name="wp1205013"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 12pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
(<span style="font-style: italic">see page </span><a href="33250A-State_Storage_Commands.html"><span style="font-style: italic">209</span></a><span style="font-style: italic"> for more information</span>)
</div>
<a name="wp1202745"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*SAV {0|1|2|3|4}	<span style="font-style: italic">State 0 is the instrument state at power down.</span>	<br />*RCL {0|1|2|3|4}	<span style="font-style: italic">States 1 through 4 are user-defined states. </span>
</div>
<a name="wp1275537"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
MEMory:STATe<br />&#160;:NAME {0|1|2|3|4} [,&lt;<span style="font-style: italic">name</span>&gt;] <br />&#160;:NAME? {0|1|2|3|4}<br />&#160;:DELete {0|1|2|3|4}<br />&#160;:RECall:AUTO {OFF|<span style="font-weight: bold">ON</span>}<br />&#160;:RECall:AUTO?<br />&#160;:VALid? {0|1|2|3|4}
</div>
<a name="wp1206955"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
MEMory:NSTates?
</div>
<a name="wp1209185"> </a><p class="pBodyRelative">
</p>
<div align="left">
<table border="1" id="wp1209184table1209182">
  <caption></caption>
  <tr align="left">    <td><a name="wp1209184"> </a><div style="color: #000000; font-size: 11pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 4pt; margin-right: 4pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
System-Related Commands
</div>
</td>
</tr>
</table>
</div>
<p class="pBodyRelative">

</p>
<a name="wp1209180"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 12pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
(<span style="font-style: italic">see page </span><a href="33250A-System-Related_Commands.html"><span style="font-style: italic">213</span></a><span style="font-style: italic"> for more information)</span>
</div>
<a name="wp1209446"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
SYSTem:ERRor? 
</div>
<a name="wp1210292"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*IDN? 
</div>
<a name="wp1210295"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
DISPlay {OFF|<span style="font-weight: bold">ON</span>}<br />DISPlay? 
</div>
<a name="wp1211153"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
DISPlay<br />&#160;:TEXT &lt;<span style="font-style: italic">quoted string</span>&gt; <br />&#160;:TEXT?<br />&#160;:TEXT:CLEar 
</div>
<a name="wp1211158"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*RST 
</div>
<a name="wp1211161"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*TST? 
</div>
<a name="wp1212033"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
SYSTem:VERSion? 
</div>
<a name="wp1211460"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
SYSTem<br />&#160;:BEEPer <br />&#160;:BEEPer:STATe {OFF|<span style="font-weight: bold">ON</span>}<br />&#160;:BEEPer:STATe?
</div>
<a name="wp1330553"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*LRN?
</div>
<a name="wp1275561"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*OPC 
</div>
<a name="wp1211447"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*OPC? 
</div>
<a name="wp1211442"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*WAI 
</div>
<a name="wp1288946"> </a><p class="pBodyRelative">
</p>
<div align="left">
<table border="1" id="wp1212055table1212053">
  <caption></caption>
  <tr align="left">    <td><a name="wp1212055"> </a><div style="color: #000000; font-size: 11pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 4pt; margin-right: 4pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Interface Configuration Commands
</div>
</td>
</tr>
</table>
</div>
<p class="pBodyRelative">

</p>
<a name="wp1279102"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 12pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
(<span style="font-style: italic">see page </span><a href="33250A-Interface_Configuration_Commands.html"><span style="font-style: italic">218</span></a><span style="font-style: italic"> for more information</span>)
</div>
<a name="wp1209448"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
SYSTem:INTerface {<span style="font-weight: bold">GPIB</span>|RS232}
</div>
<a name="wp1213728"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
SYSTem:LOCal
</div>
<a name="wp1299115"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
SYSTem:RWLock
</div>
<a name="wp1238454"> </a><p class="pBodyRelative">
</p>
<div align="left">
<table border="1" id="wp1238453table1238451">
  <caption></caption>
  <tr align="left">    <td><a name="wp1238453"> </a><div style="color: #000000; font-size: 11pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 4pt; margin-right: 4pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Phase-Lock Commands
</div>
</td>
</tr>
</table>
</div>
<p class="pBodyRelative">

</p>
<a name="wp1238449"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 12pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
(<span style="font-style: italic">see page </span><a href="33250A-Phase-Lock_Commands.html"><span style="font-style: italic">223</span></a><span style="font-style: italic"> for more information)</span>
</div>
<a name="wp1239025"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
PHASe {&lt;<span style="font-style: italic">angle</span>&gt;|MINimum|MAXimum}<br />PHASe? [MINimum|MAXimum] 
</div>
<a name="wp1239820"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
PHASe:REFerence
</div>
<a name="wp1279061"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
PHASe:UNLock:ERRor:STATe {<span style="font-weight: bold">OFF</span>|ON}<br />PHASe:UNLock:ERRor:STATe?
</div>
<a name="wp1279062"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
UNIT:ANGLe {<span style="font-weight: bold">DEGree</span>|RADian}<br />UNIT:ANGLe?
</div>
<a name="wp1418374"> </a><p class="pBodyRelative">
</p>
<div align="left">
<table border="1" id="wp1418373table1418371">
  <caption></caption>
  <tr align="left">    <td><a name="wp1418373"> </a><div style="color: #000000; font-size: 11pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 4pt; margin-right: 4pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Status Reporting Commands
</div>
</td>
</tr>
</table>
</div>
<p class="pBodyRelative">

</p>
<a name="wp1213759"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 12pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
(<span style="font-style: italic">see page </span><a href="33250A-Status_Reporting_Commands.html"><span style="font-style: italic">235</span></a><span style="font-style: italic"> for more information)</span>
</div>
<a name="wp1230270"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*STB?
</div>
<a name="wp1313411"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*SRE &lt;<span style="font-style: italic">enable value</span>&gt; <br />*SRE? 
</div>
<a name="wp1232043"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
STATus<br />&#160;:QUEStionable:CONDition?<br />&#160;:QUEStionable[:EVENt]?<br />&#160;:QUEStionable:ENABle &lt;<span style="font-style: italic">enable value</span>&gt;<br />&#160;:QUEStionable:ENABle?
</div>
<a name="wp1232927"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*ESR?
</div>
<a name="wp1313412"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*ESE &lt;<span style="font-style: italic">enable value</span>&gt;<br />*ESE?
</div>
<a name="wp1299020"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*CLS
</div>
<a name="wp1233246"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
STATus:PRESet
</div>
<a name="wp1233251"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*PSC {<span style="font-weight: bold">0</span>|1}<br />*PSC?
</div>
<a name="wp1233256"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*OPC 
</div>
<a name="wp1214897"> </a><p class="pBodyRelative">
</p>
<div align="left">
<table border="1" id="wp1214075table1214073">
  <caption></caption>
  <tr align="left">    <td><a name="wp1214075"> </a><div style="color: #000000; font-size: 11pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 4pt; margin-right: 4pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
Calibration Commands
</div>
</td>
</tr>
</table>
</div>
<p class="pBodyRelative">

</p>
<a name="wp1215166"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 12pt; margin-left: 0pt; margin-right: 0pt; margin-top: 0pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
(<span style="font-style: italic">see page </span><a href="33250A-Calibration_Commands.html"><span style="font-style: italic">239</span></a><span style="font-style: italic"> for more information)</span>
</div>
<a name="wp1218268"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
CALibration? 
</div>
<a name="wp1417954"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
CALibration<br />&#160;:SECure:STATe {OFF|<span style="font-weight: bold">ON</span>},&lt;<span style="font-style: italic">code</span>&gt;<br />&#160;:SECure:STATe?<br />&#160;:SECure:CODE &lt;<span style="font-style: italic">new code</span>&gt; <br />&#160;:SETup &lt;0|1|2|3| . . . |115&gt;<br />&#160;:SETup?<br />&#160;:VALue &lt;<span style="font-style: italic">value</span>&gt; <br />&#160;:VALue?<br />&#160;:COUNt? <br />&#160;:STRing &lt;<span style="font-style: italic">quoted string</span>&gt;<br />&#160;:STRing?
</div>
<a name="wp1244311"> </a><p class="pBodyRelative">
</p>
<div align="left">
<table border="1" id="wp1233313table1233311">
  <caption></caption>
  <tr align="left">    <td><a name="wp1233313"> </a><div style="color: #000000; font-size: 11pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 0pt; margin-left: 4pt; margin-right: 4pt; margin-top: 0pt; text-align: center; text-decoration: none; text-indent: 0pt; text-transform: none">
IEEE 488.2 Common Commands
</div>
</td>
</tr>
</table>
</div>
<p class="pBodyRelative">

</p>
<a name="wp1235099"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
<br />*CLS
</div>
<a name="wp1235409"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*ESR?<br />*ESE &lt;<span style="font-style: italic">enable value</span>&gt;<br />*ESE?
</div>
<a name="wp1235410"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*IDN?
</div>
<a name="wp1275584"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*LRN?
</div>
<a name="wp1235411"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*OPC
</div>
<a name="wp1235412"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*OPC?
</div>
<a name="wp1235422"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*PSC {0|1}<br />*PSC?
</div>
<a name="wp1235423"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*RST
</div>
<a name="wp1235439"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*SAV {0|1|2|3|4}	<span style="font-style: italic">State 0 is the instrument state at power down.<br /></span>*RCL {0|1|2|3|4}	<span style="font-style: italic">States 1 through 4 are user-defined states.</span>
</div>
<a name="wp1235400"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*STB? <br />*SRE &lt;<span style="font-style: italic">enable value</span>&gt; <br />*SRE? 
</div>
<a name="wp1235097"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*TRG
</div>
<a name="wp1252451"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 3pt; margin-left: 0pt; margin-right: 0pt; margin-top: 5pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
*TST?
</div>
    </blockquote>

    <hr />

    <table id="SummaryNotReq2" align="right" border="0" cellspacing="0" cellpadding="0">
      <tr>
        <td align="right"><font size="1">
          <a href="http://www.webworks.com"><img id="LongDescNotReq6" src="images/webworks.gif" width="150" height="20" border="0"></a><br>
            Quadralay Corporation<br>
            http://www.webworks.com<br>
            Voice: (512) 719-3399<br>
            Fax: (512) 719-3606<br>
          <a href="mailto:sales@webworks.com">sales@webworks.com</a><br>
        </font></td>
      </tr>   
    </table>

    <table id="SummaryNotReq3" width="220" border="0" cellpadding="0" cellspacing="0">
      <tr> 
        <td>
<a accesskey="1" href="TOC.html"><img id="LongDescNotReq7" src="images/toc.gif" border="0" alt="Table of Contents" /></a><a accesskey="4" href="33250A-Remote_Interface_Reference.html"><img id="LongDescNotReq8" src="images/prev.gif" border="0" alt="Previous" /></a><a accesskey="5" href="33250A-Simplified_Programming_Overview.html"><img id="LongDescNotReq9" src="images/next.gif" border="0" alt="Next" /></a><a accesskey="2" href="IX.html"><img id="LongDescNotReq10" src="images/index.gif" border="0" alt="Index" /></a>
        </td>
      </tr>
    </table>
  </body>
</html>
