<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>SWEep:SPACing {LINear|LOGarithmic}  SWEep:SPACing? </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-FREQuencySPAN_frequencyMINimumMAXimum_FREQuencySPAN_MINimumMAXi.html" />
<link rel="next" title="Next" href="33250A-SWEepTIME_secondsMINimumMAXimum__SWEepTIME_MINimumMAXimum.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1044165"> </a><h2 class="pHeading1">
<span style="font-weight: bold">SWEep:SPACing </span>{<span style="font-weight: bold">LINear</span>|<span style="font-weight: bold">LOGarithmic</span>} <br /><span style="font-weight: bold">SWEep:SPACing? </span>
</h2>
<a name="wp1049228"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Select linear or logarithmic spacing for the sweep. The&#160;default is Linear. The :SPAC? query returns &quot;LIN&quot; or &quot;LOG&quot;.
</div>
<a name="wp1147589"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For a <span style="font-style: italic">linear</span> sweep, the function generator varies the output frequency in a linear fashion during the sweep. 
</div>
<a name="wp1147650"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For a <span style="font-style: italic">logarithmic</span> sweep, the function generator varies the output frequency in a logarithmic fashion during the sweep. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
