<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>SWEep:TIME {&lt;seconds&gt;|MINimum|MAXimum}  SWEep:TIME? [MINimum|MAXimum] </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-SWEepSPACing_LINearLOGarithmic__SWEepSPACing.html" />
<link rel="next" title="Next" href="33250A-SWEepSTATe_OFFON_SWEepSTATe.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1147621"> </a><h2 class="pHeading1">
<span style="font-weight: bold">SWEep:TIME </span>{&lt;<span style="font-style: italic">seconds</span>&gt;|<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>} <br /><span style="font-weight: bold">SWEep:TIME? </span>[<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>] 
</h2>
<a name="wp1049230"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Set the number of seconds required to sweep from the start frequency to&#160;the stop frequency. Select from 1 ms to 500 seconds. The default is 1&#160;second. MIN = 1 ms. MAX = 500 seconds. The :TIME? query returns the sweep time in seconds. 
</div>
<a name="wp1309110"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The number of discrete frequency points in the sweep is automatically calculated by the function generator and is based on the&#160;sweep time that you select. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
