<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Self-Test </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Display_Contrast.html" />
<link rel="next" title="Next" href="33250A-Display_Control.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1059098"> </a><h2 class="pHeading1">
Self-Test 
</h2>
<a name="wp1046481"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	A <span style="font-style: italic">power-on</span> self-test occurs automatically when you turn on the function generator. This limited test assures you that the function generator is operational. 
</div>
<a name="wp1046482"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	A <span style="font-style: italic">complete</span> self-test runs a series of tests and takes approximately 15&#160;seconds to execute. If all tests pass, you can have high confidence that the function generator is fully operational. 
</div>
<a name="wp1046483"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	If the complete self-test is successful, &quot;Self-Test Passed&quot; is displayed on the front panel. If the self-test fails, &quot;Self-Test Failed&quot; is displayed and an error number is shown. See the Agilent 33250A <span style="font-style: italic">Service Guide</span> for instructions on returning the instrument to Agilent for service. 
</div>
<a name="wp1046484"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;Press<img src="images/utility_keyjt.jpg" height="26" width="36" id="wp1056324" border="0" hspace="0" vspace="0"/>and then select the <span style="font-weight: bold">Self Test</span> softkey from the &quot;Test&#160;&#160;/&#160;&#160;Cal&quot; menu.
</div>
<a name="wp1056278"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><br />&#160;*TST? <br /><br />Returns &quot;0&quot; if the self-test passes or &quot;1&quot; if it fails. If the self-test fails, an error message is also generated with additional information on why the test failed. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
