<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>Sweep Overview </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Frequency_Sweep_Commands.html" />
<link rel="next" title="Next" href="33250A-Sweep_Commands.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1044134"> </a><h2 class="pHeading1">
Sweep Overview 
</h2>
<a name="wp1044135"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The following is an overview of the steps required to generate a sweep. The commands used for sweep are listed on page <a href="33250A-Sweep_Commands.html">181</a>.
</div>
<a name="wp1044136"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 96pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: -96pt; text-transform: none">
	1	Select the waveform shape, amplitude, and offset. 
</div>
<a name="wp1144148"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Use the APPLy command or the equivalent FUNC, FREQ, VOLT, and&#160;VOLT:OFFS commands to select the function, frequency, amplitude, and offset. You can select a sine, square, ramp, or&#160;arbitrary waveform (pulse, noise, and dc are not allowed).
</div>
<a name="wp1044139"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 96pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: -96pt; text-transform: none">
	2	Select the frequency boundaries of the sweep. 
</div>
<a name="wp1044141"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
You can set the frequency boundaries using one of two methods.
</div>
<a name="wp1144179"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 15pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
a	<span style="font-style: italic">Start Frequency/Stop Frequency</span>:&#160;Use the FREQ:STAR command to set the start frequency and the FREQ:STOP command to set the stop&#160;frequency. <br />&#160;&#160;&#160;&#160;&#160;&#160;<br />To sweep <span style="font-style: italic; font-weight: bold">up</span> in frequency, set the start frequency <span style="font-weight: bold">&lt;</span> stop frequency.<br />To sweep <span style="font-style: italic; font-weight: bold">down</span> in frequency, set the start frequency <span style="font-weight: bold">&gt;</span> stop frequency.
</div>
<a name="wp1144181"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 15pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
b	<span style="font-style: italic">Center Frequency/Frequency Span</span>:&#160;Use the FREQ:CENT command to&#160;set the center frequency and the FREQ:SPAN command to set the frequency span. <br />&#160;&#160;&#160;&#160;&#160;&#160;<br />To sweep <span style="font-style: italic; font-weight: bold">up</span> in frequency, set a <span style="font-style: italic">positive</span> span.<br />To sweep <span style="font-style: italic; font-weight: bold">down</span> in frequency, set a <span style="font-style: italic">negative</span> span. 
</div>
<a name="wp1147359"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 96pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: -96pt; text-transform: none">
	3	Select the sweep mode. 
</div>
<a name="wp1044144"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Use the SWE:SPAC command to select linear or logarithmic spacing for the sweep. 
</div>
<a name="wp1147353"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 96pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: -96pt; text-transform: none">
	4	Set the sweep time. 
</div>
<a name="wp1044145"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Use the SWE:TIME command to set the number of seconds required to sweep from the start frequency to the stop frequency. 
</div>
<a name="wp1044150"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 96pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: -96pt; text-transform: none">
	5	Select the sweep trigger source. 
</div>
<a name="wp1146465"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Use the TRIG:SOUR command to select the source from which the sweep will be triggered. 
</div>
<a name="wp1146466"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 96pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: -96pt; text-transform: none">
	6	Set the marker frequency.&#160;<span style="font-style: normal; font-weight: normal">(</span><span style="font-style: italic; font-weight: normal">Optional</span><span style="font-weight: normal">)</span>
</div>
<a name="wp1146467"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
If desired, you can set the frequency at which the signal on the front-panel <span style="font-style: italic">Sync</span>&#160;connector goes to a logic low during the sweep. Use the MARK:FREQ command to set the marker frequency to any value between the start frequency and stop frequency. Use the MARK ON command to enable the frequency marker. 
</div>
<a name="wp1044153"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: bold; margin-bottom: 6pt; margin-left: 96pt; margin-right: 0pt; margin-top: 12pt; text-align: left; text-decoration: none; text-indent: -96pt; text-transform: none">
	7	Enable the sweep mode. 
</div>
<a name="wp1044154"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
After you have set up the other sweep parameters, use the SWE:STAT ON command to enable the sweep mode. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
