<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Sweep Trigger Source </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Marker_Frequency.html" />
<link rel="next" title="Next" href="33250A-Trigger_Out_Signal.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1053111"> </a><h2 class="pHeading1">
Sweep Trigger Source 
</h2>
<a name="wp1054041"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
In the sweep mode, the function generator outputs a single sweep when a trigger signal is received. After one sweep from the start frequency to the stop frequency, the function generator waits for the next trigger while outputting the start frequency. 
</div>
<a name="wp1053113"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Sweep trigger source:&#160;<span style="font-weight: bold">Internal</span>, External, or Manual. <span style="font-style: italic">The default is&#160;Internal</span>. 
</div>
<a name="wp1054079"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">Internal</span> (immediate) source is selected, the function generator outputs a continuous sweep at a rate determined by the <span style="font-style: italic">sweep time</span> specified. 
</div>
<a name="wp1054080"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">External</span> source is selected, the function generator will accept a hardware trigger applied to the rear-panel <span style="font-style: italic">Trig In</span> connector. The function generator initiates one sweep each time <span style="font-style: italic">Trig In</span> receives a TTL pulse with the specified polarity.
</div>
<a name="wp1073142"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The trigger period must be greater than or equal to the specified sweep time <span style="font-style: italic; font-weight: bold">plus</span> 1 ms.
</div>
<a name="wp1054084"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">Manual</span> or <span style="font-style: italic">External</span> source is selected, the function generator outputs one sweep each time the front-panel<img src="images/trigger_key.jpg" height="26" width="36" id="wp1054086" border="0" hspace="0" vspace="0"/>key is pressed.
</div>
<a name="wp1075878"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;Press the <span style="font-weight: bold">Trigger Setup</span> softkey and then select the desired source by pressing the <span style="font-weight: bold">Source</span> softkey. <br /><br />To specify whether the function generator triggers on the rising or falling edge of the <span style="font-style: italic">Trig In</span> connector, press the <span style="font-weight: bold">Trigger Setup</span> softkey. Then select the desired edge by pressing the <span style="font-weight: bold">Slope</span> softkey. 
</div>
<a name="wp1075876"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><br />&#160;TRIGger:SOURce {IMMediate|EXTernal|BUS}<br /><br />Use the following command to specify whether the function generator triggers on the rising or falling edge of the signal on the <span style="font-style: italic">Trig In</span> connector.<br /><br />&#160;TRIGger:SLOPe {POSitive|NEGative}<br /><br /><span style="font-style: italic">See </span><a href="33250A-Triggering.html"><span style="font-style: italic">&quot;Triggering&quot;</span></a><span style="font-style: italic"> on page </span><a href="33250A-Triggering.html"><span style="font-style: italic">98</span></a><span style="font-style: italic"> for more information. </span>
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
