<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Sync Output Signal </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Waveform_Polarity.html" />
<link rel="next" title="Next" href="33250A-Pulse_Waveforms.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1049852"> </a><h2 class="pHeading1">
Sync Output Signal 
</h2>
<a name="wp1045941"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
A sync output is provided on the front-panel <span style="font-style: italic">Sync</span> connector. All of the standard output functions (except dc and noise) have an associated Sync signal. For certain applications where you may not want to output the Sync signal, you can disable the <span style="font-style: italic">Sync</span> connector. 
</div>
<a name="wp1081505"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	By default, the Sync signal is routed to the <span style="font-style: italic">Sync</span> connector (enabled). When the Sync signal is disabled, the output level on the <span style="font-style: italic">Sync</span> connector is at a logic &quot;low&quot; level. 
</div>
<a name="wp1081509"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When a waveform is inverted (see <a href="33250A-Waveform_Polarity.html">&quot;Waveform Polarity&quot;</a> on the previous page), the Sync signal associated with the waveform <span style="font-style: italic">is not</span> inverted. 
</div>
<a name="wp1045944"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The Sync signal setting is overridden by the setting of the Marker frequency used with the sweep mode (<span style="font-style: italic">see page </span><a href="33250A-Marker_Frequency.html"><span style="font-style: italic">86</span></a>). Therefore, when the marker frequency is enabled (and the sweep mode is also enabled), the Sync signal setting is ignored. 
</div>
<a name="wp1045945"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For <span style="font-style: italic">sine</span>, <span style="font-style: italic">ramp</span>, and <span style="font-style: italic">pulse</span> waveforms, the Sync signal is a square waveform with a 50% duty cycle. The Sync signal is a TTL &quot;high&quot; when the waveform&#39;s output is positive, relative to zero volts (or the dc offset value). The Sync signal is a TTL &quot;low&quot; when the output is negative, relative to zero volts (or the dc offset value). 
</div>
<a name="wp1079628"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For <span style="font-style: italic">square</span> waveforms, the Sync signal is a square waveform with the same duty cycle as the main output. The Sync signal is a TTL &quot;high&quot; when the waveform&#39;s output is positive, relative to zero volts (or the dc offset value). The Sync signal is a TTL &quot;low&quot; when the output is negative, relative to zero volts (or the dc offset value). 
</div>
<a name="wp1045946"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For <span style="font-style: italic">arbitrary</span> waveforms, the Sync signal is a square waveform with a 50% duty cycle. The Sync signal is a TTL &quot;high&quot; when the first downloaded waveform point is output. 
</div>
<a name="wp1045947"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For internally-modulated <span style="font-style: italic">AM</span> and <span style="font-style: italic">FM</span>, the Sync signal is referenced to the modulating waveform (not the carrier) and is a square waveform with a 50% duty cycle. The Sync signal is a TTL &quot;high&quot; during the first half of the modulating waveform. 
</div>
<a name="wp1079671"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For externally-modulated <span style="font-style: italic">AM</span> and <span style="font-style: italic">FM</span>, the Sync signal is referenced to the carrier waveform (not the modulating waveform) and is a square waveform with a 50% duty cycle.
</div>
<a name="wp1080042"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For <span style="font-style: italic">FSK</span>, the Sync signal is referenced to the &quot;hop&quot; frequency and is a square waveform with a 50% duty cycle. The Sync signal is a TTL &quot;high&quot; on the transition to the &quot;hop&quot; frequency.
</div>
<a name="wp1080258"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For <span style="font-style: italic">frequency sweeps</span> with <span style="font-style: italic">Marker Off</span>, the Sync signal is a square waveform with a 50% duty cycle. The Sync signal is a TTL &quot;high&quot; at the beginning of the sweep and goes &quot;low&quot; at the midpoint of the sweep. The frequency of the sync waveform equals the specified sweep time. 
</div>
<a name="wp1050540"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For <span style="font-style: italic">frequency</span> <span style="font-style: italic">sweeps </span>with<span style="font-style: italic"> Marker On</span>, the Sync signal is a TTL &quot;high&quot; at the beginning of the sweep and goes &quot;low&quot; at the marker frequency.
</div>
<a name="wp1080262"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For a <span style="font-style: italic">triggered burst</span>, the Sync signal is a TTL &quot;high&quot; when the burst begins. The Sync signal is a TTL &quot;low&quot; at the end of the specified number of cycles (may not be the zero-crossing point if the waveform has an associated start phase). For an <span style="font-style: italic">infinite count burst</span>, the Sync signal is the same as for a continuous waveform. 
</div>
<a name="wp1050467"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For an <span style="font-style: italic">externally-gated burst</span>, the Sync signal follows the external gate signal. However, note that the signal will not go to a TTL &quot;low&quot; until the end of the last cycle (may not be the zero-crossing point if the waveform has an associated start phase). 
</div>
<a name="wp1050116"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;Press<img src="images/utility_keyil.jpg" height="26" width="36" id="wp1050199" border="0" hspace="0" vspace="0"/>and select the <span style="font-weight: bold">Sync </span>softkey again to toggle between &quot;off&quot; and &quot;on&quot;.
</div>
<a name="wp1050215"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><br />&#160;OUTPut:SYNC {OFF|ON} &#160;&#160;&#160;&#160;&#160;&#160;<span style="font-style: italic">Setting is stored in non-volatile memory<br /></span>
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
