<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>TRIGger:SOURce {IMMediate|EXTernal|BUS}  TRIGger:SOURce? </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-ng.html" />
<link rel="next" title="Next" href="33250A-TRIGgerSLOPe_POSitiveNEGative_TRIGgerSLOPe.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1044173"> </a><h2 class="pHeading1">
<span style="font-weight: bold">TRIGger:SOURce </span>{<span style="font-weight: bold">IMMediate</span>|<span style="font-weight: bold">EXTernal</span>|<span style="font-weight: bold">BUS</span>} <br /><span style="font-weight: bold">TRIGger:SOURce?</span> 
</h2>
<a name="wp1413028"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Select the source from which the function generator will accept a trigger. The function generator will accept an immediate internal trigger, a&#160;hardware trigger from the rear-panel <span style="font-style: italic">Trig In</span> connector, or a software (bus) trigger. The default is IMM. The :SOUR? query returns &quot;IMM&quot;, &quot;EXT&quot;, or &quot;BUS&quot;
</div>
<a name="wp1044174"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">Immediate</span> (internal) source is selected, the function generator outputs a continuous sweep at a rate determined by the sweep time specified (SWE:TIME command). 
</div>
<a name="wp1044175"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">External</span> source is selected, the function generator will accept a hardware trigger applied to the rear-panel <span style="font-style: italic">Trig In</span> connector. The function generator initiates one sweep each time <span style="font-style: italic">Trig In</span> receives a TTL pulse with the edge polarity specified by the TRIG:SLOP command (see page <a href="33250A-TRIGgerSLOPe_POSitiveNEGative_TRIGgerSLOPe.html">185</a>). Note that the trigger period must be greater than or equal to the specified sweep time <span style="font-style: italic; font-weight: bold">plus</span> 1 ms.
</div>
<a name="wp1405685"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">Bus</span> (software) source is selected, the function generator initiates one sweep each time a bus trigger command is received. To&#160;trigger the function generator from the remote interface (either GPIB or&#160;RS-232), send the TRIG or *TRG (trigger) command. The&#160;front-panel<img src="images/trigger_keyto.jpg" height="26" width="36" id="wp1405687" border="0" hspace="0" vspace="0"/>key is illuminated when the function generator is waiting for a bus trigger. 
</div>
<a name="wp1405689"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The APPLy command automatically sets the trigger source to <span style="font-style: italic">Immediate</span> (equivalent to TRIG:SOUR IMM command).
</div>
<a name="wp1405690"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	To ensure synchronization when the <span style="font-style: italic">Bus</span> source is selected, send the *WAI (wait) command. When the *WAI command is executed, the function generator waits for all pending operations to complete before executing any additional commands. For example, the following command string guarantees that the first trigger is accepted and the operation is executed before the second trigger is recognized. <br /><br />&#160;TRIG:SOUR BUS;*TRG;*WAI;*TRG;*WAI
</div>
<a name="wp1044178"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You can use the *OPC? (operation complete query) command or the *OPC (operation complete) command to signal when the sweep is complete. The *OPC? command returns &quot;1&quot; to the output buffer when the sweep is complete. The *OPC command sets the &quot;Operation Complete&quot; bit (bit 0) in the Standard Event register when the sweep is&#160;complete. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
