<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>The Questionable Data Register</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-To_Determine_When_a_Command_Sequence_is_Completed.html" />
<link rel="next" title="Next" href="33250A-The_Standard_Event_Register.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1044485"> </a><h2 class="pHeading1">
The Questionable Data Register
</h2>
<a name="wp1227267"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The Questionable Data register group provides information about the quality or integrity of the function generator. Any&#160;or all of these conditions can be reported to the Questionable Data summary bit through the <span style="font-style: italic">enable register</span>. To set the enable register mask, you must write a decimal value to the register using the STAT:QUES:ENABle command.
</div>
<a name="wp1227295"> </a><h2 class="pTitle">
Bit Definitions - Questionable Data Register </h2>
<div align="left">
<table border="1" id="wp1319482table1228176">
  <caption></caption>
  <tr align="left">    <td><a name="wp1319482"> </a><div class="pCellBody">
<br />&#160;&#160;Bit Number
</div>
</td>
    <td><a name="wp1319484"> </a><div class="pCellBody">
Decimal<br />Value
</div>
</td>
    <td><a name="wp1319486"> </a><div class="pCellBody">
<br />&#160;&#160;Definition
</div>
</td>
</tr>
  <tr align="left">    <td><a name="wp1319488"> </a><div class="pCellBody">
<span style="font-weight: bold">0</span>&#160;Voltage Overload<br /><br />1&#160;<span style="font-style: italic">Not Used<br /></span>2&#160;<span style="font-style: italic">Not Used<br /></span>3&#160;<span style="font-style: italic; font-weight: normal">Not Used<br /></span><span style="font-weight: bold">4</span>&#160;Over Temperature<br /><br /><span style="font-weight: bold">5</span>&#160;Loop Unlocked<br /><br />6&#160;<span style="font-style: italic; font-weight: normal">Not Used<br /></span><span style="font-weight: bold">7</span>&#160;External Mod Overload<br /><span style="font-weight: bold">8</span>&#160;Calibration Error<br /><br /><span style="font-weight: bold">9</span>&#160;External Reference<br />10&#160;<span style="font-style: italic">Not Used<br /></span>11&#160;<span style="font-style: italic">Not Used<br /></span>12&#160;<span style="font-style: italic">Not Used<br /></span>13&#160;<span style="font-style: italic">Not Used<br /></span>14&#160;<span style="font-style: italic">Not Used<br /></span>15&#160;<span style="font-style: italic">Not Used</span>
</div>
</td>
    <td><a name="wp1319490"> </a><div class="pCellBody">
<span style="font-weight: bold">1<br /><br /></span>2<br />4<br />8<br /><span style="font-weight: bold">16<br /><br />32<br /><br /></span>64<br /><span style="font-weight: bold">128<br />256<br /><br />512<br /></span>1024<br />2048<br />4096<br />8192<br />16384<br />32768
</div>
</td>
    <td><a name="wp1319492"> </a><div class="pCellBody">
<span style="font-style: normal">Voltage overload on OUTPUT connector.<br />&#160;The Output has been disabled.<br /></span>Not Used. Returns &quot;0&quot;.<br />Not Used. Returns &quot;0&quot;.<br />Not Used. Returns &quot;0&quot;.<br /><span style="font-style: normal">Internal temperature is too high and a <br />&#160;power shutdown is likely.<br />Function generator has lost phase lock. <br /></span>&#160;<span style="font-style: normal">Frequency accuracy will be affected.<br /></span>Not Used. Returns &quot;0&quot;.<br /><span style="font-style: normal">Voltage overload on MOD IN connector.<br />Error occurred during cal, or cal memory &#160;lost, or calibration is unsecured.<br />External timebase is being used. <br /></span>Not Used. Returns &quot;0&quot;.<br />Not Used. Returns &quot;0&quot;.<br />Not Used. Returns &quot;0&quot;.<br />Not Used. Returns &quot;0&quot;.<br />Not Used. Returns &quot;0&quot;.<br />Not Used. Returns &quot;0&quot;.
</div>
</td>
</tr>
</table>
</div>
<h2 class="pTitle">

</h2>
<hr />
<a name="wp1227300"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The Questionable Data <span style="font-style: italic">event register</span> is cleared when: 
</div>
<a name="wp1227301"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You execute the *CLS (clear status) command. 
</div>
<a name="wp1227302"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You query the event register using the STAT:QUES:EVEN? command.<br />
</div>
<a name="wp1227303"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The Questionable Data <span style="font-style: italic">enable register</span> is cleared when: 
</div>
<a name="wp1227304"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You turn on the power (the *PSC command does not apply). 
</div>
<a name="wp1227331"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You execute the STAT:PRES command. 
</div>
<a name="wp1227305"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You execute the STAT:QUES:ENAB 0 command. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
