<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Trigger Input Signal</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Software_(Bus)_Triggering.html" />
<link rel="next" title="Next" href="33250A-Trigger_Output_Signal.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1062903"> </a><h2 class="pHeading1">
Trigger Input Signal</h2>
<div align="left">
<table border="1" id="wp1062958table1062956">
  <caption></caption>
  <tr align="left">    <td><a name="wp1062958"> </a><p class="pBodyRelative">
</p>
<div align="center"><img src="images/trig_in_bnc.jpg" height="123" width="150" id="wp1062965" border="0" hspace="0" vspace="0"/></div><p class="pBodyRelative">

</p>
</td>
    <td><a name="wp1062960"> </a><p class="pBodyRelative">
</p>
<div align="center"><img src="images/trig_in_square.jpg" height="138" width="264" id="wp1063207" border="0" hspace="0" vspace="0"/></div><p class="pBodyRelative">

</p>
</td>
</tr>
</table>
</div>
<h2 class="pHeading1">

</h2>
<a name="wp1062955"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
This rear-panel connector is used in the following modes: 
</div>
<a name="wp1064220"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Triggered Sweep Mode</span>:&#160;To select the external source, press the <span style="font-weight: bold">Trigger Setup</span> softkey and then select the <span style="font-weight: bold">Source Ext </span>softkey or execute the TRIG:SOUR EXT command from the remote interface (sweep must be enabled). When the rising or falling edge (you specify which edge) of a TTL pulse is received on the <span style="font-style: italic">Trig In</span> connector, the&#160;function generator outputs a single sweep.
</div>
<a name="wp1066881"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Externally-Modulated FSK Mode</span>:&#160;To enable the externally-modulated mode, press the <span style="font-weight: bold">Source</span> softkey from the front-panel or execute the FSK:SOUR EXT command from the remote interface (FSK must be enabled). When&#160;a logic <span style="font-style: italic">low</span> level is present, the <span style="font-style: italic">carrier</span> frequency is output. When a logic <span style="font-style: italic">high</span> level is present, the <span style="font-style: italic">hop</span> frequency is output. The&#160;maximum external FSK rate is 1 MHz.
</div>
<a name="wp1066885"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Triggered Burst Mode</span>:&#160;To select the external source, press the <span style="font-weight: bold">Trigger Setup</span> softkey and then select the <span style="font-weight: bold">Source Ext </span>softkey or execute the TRIG:SOUR EXT command from the remote interface (burst must be enabled). The function generator outputs a waveform with a specified number of cycles (<span style="font-style: italic">burst count</span>) each time a trigger is received from the specified trigger source.
</div>
<a name="wp1065786"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">External Gated Burst Mode</span>:&#160;To enable the gated mode, press the <span style="font-weight: bold">Gated</span> softkey or execute the BURS:MODE GAT command from the remote interface (burst must be enabled). When the external gate signal is&#160;<span style="font-style: italic">true</span>, the function generator outputs a continuous waveform. When&#160;the external gate signal goes <span style="font-style: italic">false</span>, the current waveform cycle is completed and then the function generator stops while remaining at the voltage level corresponding to the starting burst phase. For noise, the output stops immediately when the gate signal goes false. 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
