<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Trigger Out Signal</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Sweep_Trigger_Source.html" />
<link rel="next" title="Next" href="33250A-Burst_Mode.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1066478"> </a><h2 class="pHeading1">
Trigger Out Signal
</h2>
<a name="wp1066479"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
A &quot;trigger out&quot; signal is provided on the rear-panel <span style="font-style: italic">Trig Out</span> connector (<span style="font-style: italic">used with sweep and burst</span> only). When enabled, a TTL-compatible square waveform with either a rising edge (default) or falling edge is output from the <span style="font-style: italic">Trig Out</span> connector at the beginning of the sweep. 
</div>
<a name="wp1066480"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">Internal</span> (immediate) trigger source is selected, the function generator outputs a square waveform with a 50% duty cycle from the <span style="font-style: italic">Trig Out</span> connector at the beginning of the sweep. The frequency of the waveform is equal to the specified <span style="font-style: italic">sweep time</span>.
</div>
<a name="wp1066481"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">External</span> trigger source is selected, the&#160;function generator automatically disables the &quot;trigger out&quot; signal. The <span style="font-style: italic">Trig Out</span> connector cannot be used for both operations at the same time (an externally-triggered waveform uses the same connector to trigger the sweep). 
</div>
<a name="wp1066482"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When the <span style="font-style: italic">Manual</span> trigger source is selected, the function generator outputs a pulse (&gt;1 µs pulse width) from the <span style="font-style: italic">Trig Out</span> connector at the beginning of each sweep or burst. 
</div>
<a name="wp1066483"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;After enabling sweeps, press the <span style="font-weight: bold">Trigger&#160;Setup</span> softkey. Then select the desired edge by pressing the&#160;<span style="font-weight: bold">Trig Out </span>softkey. 
</div>
<a name="wp1066546"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><br />&#160;OUTPut:TRIGger:SLOPe {POSitive|NEGative}<br />&#160;OUTPut:TRIGger {OFF|ON}
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
