<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>VOLTage:OFFSet {&lt;offset&gt;|MINimum|MAXimum}  VOLTage:OFFSet? [MINimum|MAXimum]</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-VOLTage_amplitudeMINimumMAXimum__VOLTage_MINimumMAXimum.html" />
<link rel="next" title="Next" href="33250A-VOLTage__HIGH_voltageMINimumMAXimum__HIGH_MINimumMAXimum__LOW_vo.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1125673"> </a><h2 class="pHeading1">
<span style="font-weight: bold">VOLTage:OFFSet</span> {&lt;<span style="font-style: italic">offset</span>&gt;|<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>} <br /><span style="font-weight: bold">VOLTage:OFFSet? </span>[<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>]
</h2>
<a name="wp1343325"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Set the dc offset voltage. The default offset is 0 volts for all functions. MIN&#160;selects the most negative dc offset voltage for the selected function and amplitude. MAX selects the largest dc offset for the selected function and amplitude. The :OFFS? query returns the offset voltage for the function currently selected. 
</div>
<a name="wp1287681"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Limits Due to Amplitude</span>:&#160;The relationship between offset voltage and output amplitude is shown below. V<span style="font-style: italic">max</span> is the maximum <span style="font-style: italic">peak voltage</span> for the selected output termination (5 volts for a 50<span style="font-family: Symbol">W</span> load or 10 volts for a high-impedance load). <br /><br />&#160;|V<span style="font-style: italic">offset</span>|&#160; <span style="text-decoration: underline">&lt;</span>&#160;V<span style="font-style: italic">max</span>&#160;&#160;-&#160;&#160;<img src="images/33250-VOLTageOFFSet_offsetMINimumMAXimum__VOLTageOFFSet_MINimumMAXimum.jpg" height="37" width="31" id="wp1342398" border="0" hspace="0" vspace="0"/><br /><br />If the specified offset voltage is not valid, the function generator will automatically adjust it to the maximum dc&#160;voltage allowed with the amplitude specified. <span style="font-style: italic">From the remote interface, a&#160;&quot;Data out of range&quot; error will be generated and the offset will be adjusted as described.</span>
</div>
<a name="wp1411266"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Limits Due to Output Termination<span style="font-style: normal">:&#160;The offset limits are determined by the current output termination setting. For example, if&#160;you set the offset to 100 mVdc and then change the output termination from 50&#160;ohms to&#160;&quot;high impedance&quot;, the offset voltage displayed on the function generator&#39;s front-panel will </span>double<span style="font-style: normal"> to 200 mVdc (and no error will be&#160;generated). If you change from &quot;high impedance&quot; to 50&#160;ohms, the&#160;displayed offset will drop in half. </span>See the<span style="font-style: normal"> </span><span style="font-style: normal">OUTP:LOAD</span><span style="font-style: normal"> </span>command on page <a href="33250A-OUTPutLOAD_ohmsINFinityMINimumMAXimum__OUTPutLOAD_MINimumMAXimum.html">163</a> for more information.<span style="font-style: normal"> </span>
</div>
<a name="wp1411270"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Arbitrary Waveform Limitations<span style="font-style: normal">:&#160;For arbitrary waveforms, the maximum offset and amplitude will be limited if the waveform data points do not span the full range of the output DAC (Digital-to-Analog Converter). For&#160;example, the built-in &quot;Sinc&quot; waveform does not use the full range of values between ±1 and therefore its maximum offset is limited to 4.95&#160;volts (into 50 ohms). </span>
</div>
<a name="wp1399381"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You can also set the offset by&#160;specifying a high level and low level. For&#160;example, if you set the high level to +2&#160;volts and the low level to <br />-3 volts, the resulting amplitude is 5&#160;Vpp (with an associated offset voltage of -500&#160;mV). <span style="font-style: italic">See the</span> <span style="font-style: normal">VOLT:HIGH </span><span style="font-style: italic">and</span> <span style="font-style: normal">VOLT:LOW&#160;&#160;&#160;&#160;&#160;&#160;</span><span style="font-style: italic">commands below for more information. </span>
</div>
<a name="wp1399385"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	To output a <span style="font-style: italic">dc voltage level</span>, select the dc voltage function using the FUNC&#160;&#160;DC command and then set the offset voltage level using the VOLT:OFFS command. You can set the dc level to any value between <span style="font-family: Symbol">±</span>5 Vdc into 50 ohms or <span style="font-family: Symbol">±</span>10&#160;Vdc into an open circuit.
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
