<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>VOLTage:RANGe:AUTO {OFF|ON|ONCE} VOLTage:RANGe:AUTO?</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-VOLTage__HIGH_voltageMINimumMAXimum__HIGH_MINimumMAXimum__LOW_vo.html" />
<link rel="next" title="Next" href="33250A-FUNCtionSQUareDCYCle_percentMINimumMAXimum_FUNCtionSQUareDCYCle.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1180410"> </a><h2 class="pHeading1">
<span style="font-weight: bold">VOLTage:RANGe:AUTO</span> {<span style="font-weight: bold">OFF</span>|<span style="font-weight: bold">ON</span>|<span style="font-weight: bold">ONCE</span>}<br /><span style="font-weight: bold">VOLTage:RANGe:AUTO?</span>
</h2>
<a name="wp1303959"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Disable or enable voltage autoranging for all functions. In the default mode, autoranging is enabled (&quot;ON&quot;) and the function generator automatically selects the optimal settings for the output amplifier and attenuators. With autoranging disabled (&quot;OFF&quot;), the function generator uses the current amplifier and attenuator settings. The :AUTO? query returns &quot;0&quot; (OFF) or &quot;1&quot;&#160;(ON).
</div>
<a name="wp1386931"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The APPLy command overrides the voltage autorange setting and automatically enables autoranging (&quot;ON&quot;). 
</div>
<a name="wp1303961"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The advantage of disabling autoranging is to eliminate momentary disruptions caused by switching of the attenuators while changing amplitude. However, the amplitude and offset accuracy and resolution (as well as waveform fidelity) may be adversely affected when reducing the amplitude below the expected range change.
</div>
<a name="wp1386938"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	The &quot;ONCE&quot; parameter has the same effect as turning autoranging &quot;ON&quot;, and then &quot;OFF&quot;. This parameter allows you to make a one-time change to the amplifier&#160;/&#160;attenuator setting before returning to the VOLT:RANG:AUTO OFF setting.
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
