<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:01:09" />
    <title>VOLTage {&lt;amplitude&gt;|MINimum|MAXimum}  VOLTage? [MINimum|MAXimum]</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-FREQuency_frequencyMINimumMAXimum_FREQuency_MINimumMAXimum.html" />
<link rel="next" title="Next" href="33250A-VOLTageOFFSet_offsetMINimumMAXimum__VOLTageOFFSet_MINimumMAXimum.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1276630"> </a><h2 class="pHeading1">
<span style="font-weight: bold">VOLTage</span> {&lt;<span style="font-style: italic">amplitude</span>&gt;|<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>} <br /><span style="font-weight: bold">VOLTage?</span> [<span style="font-weight: bold">MINimum</span>|<span style="font-weight: bold">MAXimum</span>]
</h2>
<a name="wp1340943"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Set the output amplitude. The&#160;default amplitude is 100 mVpp (into 50<span style="font-family: Symbol">W</span>) for all functions. MIN&#160;selects the smallest amplitude (1 mVpp into 50<span style="font-family: Symbol">W</span>). MAX selects the largest amplitude for the selected function (at most 10&#160;Vpp into 50<span style="font-family: Symbol">W</span> depending on the selected function and offset voltage). The&#160;VOLT? query returns the output amplitude for the function currently selected. Values are always returned in the units set by the most recent VOLT:UNIT command. 
</div>
<a name="wp1341647"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Offset Voltage Limitations<span style="font-style: normal">:&#160;The relationship between output amplitude and offset voltage is shown below. V</span>max<span style="font-style: normal"> is the maximum </span>peak voltage<span style="font-style: normal"> for the selected output termination (5 volts for a 50</span><span style="font-family: Symbol; font-style: normal">W</span><span style="font-style: normal"> load or 10 volts for a high-impedance load).<br /></span><br /><span style="font-style: normal">&#160;V</span>pp<span style="font-style: normal; text-decoration: none">&#160; </span><span style="font-style: normal; text-decoration: underline">&lt;</span><span style="font-style: normal">&#160;2 </span><span style="font-style: normal">X</span><span style="font-style: normal"> (V</span>max<span style="font-style: normal">&#160;&#160;-&#160;&#160;|V</span>offset<span style="font-style: normal">|)</span>
</div>
<a name="wp1341648"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Limits Due to Output Termination</span>:&#160;If you change the output termination setting, the displayed output amplitude will be automatically adjusted (and no error will be generated). For example, if you set the amplitude to 10 Vpp and then change the output termination from 50&#160;ohms to &quot;high impedance&quot;, the amplitude displayed on the function generator&#39;s front-panel will <span style="font-style: italic">double</span> to 20 Vpp. If you change from &quot;high impedance&quot; to&#160;50&#160;ohms, the displayed amplitude will drop in half. <span style="font-style: italic">For more information, see the</span> OUTP:LOAD <span style="font-style: italic">command on page </span><a href="33250A-OUTPutLOAD_ohmsINFinityMINimumMAXimum__OUTPutLOAD_MINimumMAXimum.html"><span style="font-style: italic">163</span></a>. 
</div>
<a name="wp1341652"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You can set the output amplitude in Vpp, Vrms, or dBm by specifying the units as part of the VOLT command as shown below.<br /><span style="font-weight: normal"><br />&#160;VOLT </span><span style="font-weight: bold">3.0 VRMS<br /></span><br />Or, you can use the VOLT:UNIT command (see page <a href="33250A-VOLTageUNIT_VPPVRMSDBM__VOLTageUNIT.html">165</a>) to specify the output units for all commands that follow. 
</div>
<a name="wp1411192"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You cannot specify the output amplitude in dBm if the output termination is currently set to &quot;high impedance&quot;. The units are automatically converted to Vpp. <span style="font-style: italic">See the </span><span style="font-style: normal">VOLT:UNIT</span><span style="font-style: italic"> command on page </span><a href="33250A-VOLTageUNIT_VPPVRMSDBM__VOLTageUNIT.html"><span style="font-style: italic">165</span></a><span style="font-style: italic"> for more information. <br /></span>
</div>
<a name="wp1422550"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Limits Due to Units Selection</span>:&#160;In some cases, the amplitude limits are determined by the output units selected. This&#160;may occur when the units are <span style="font-style: italic">Vrms</span> or <span style="font-style: italic">dBm</span> due to the differences in crest factor for the various output functions. For&#160;example, if you output a 5 Vrms square wave (into 50 ohms) and then change to the sine wave function, the&#160;function generator will automatically adjust the output amplitude to 3.536 Vrms (the upper limit for sine waves in Vrms). <span style="font-style: italic">From the remote interface, a&#160;&quot;Settings conflict&quot; error will be generated and the amplitude will be adjusted as described.</span>
</div>
<a name="wp1422551"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Arbitrary Waveform Limitations</span>:&#160;For arbitrary waveforms, the maximum amplitude will be limited if the waveform data points do not span the full range of the output DAC (Digital- to-Analog Converter). For example, the built-in &quot;Sinc&quot; waveform does not use the full range of values between ±1 and therefore its maximum amplitude is limited to 6.087&#160;Vpp (into 50 ohms). 
</div>
<a name="wp1396157"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	While changing amplitude, you may notice a momentary disruption in the output waveform at certain voltages due to switching of the output attenuators. The amplitude is controlled, however, so the output voltage will never exceed the current setting while switching ranges. To prevent this disruption in the output, you&#160;can disable the voltage autoranging feature using the VOLT:RANG:AUTO command (<span style="font-style: italic">see page </span><a href="33250A-VOLTageRANGeAUTO_OFFONONCE_VOLTageRANGeAUTO.html"><span style="font-style: italic">160</span></a><span style="font-style: italic"> for more information</span>).
</div>
<a name="wp1125132"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	You can also set the amplitude (with an associated offset voltage) by&#160;specifying a high level and low level. For example, if you set the high level to +2&#160;volts and the low level to -3 volts, the resulting amplitude is 5&#160;Vpp (with an associated offset voltage of -500&#160;mV). <br /><span style="font-style: italic">See the</span> VOLT:HIGH <span style="font-style: italic">and</span> VOLT:LOW <span style="font-style: italic">commands on page </span><a href="33250A-VOLTage__HIGH_voltageMINimumMAXimum__HIGH_MINimumMAXimum__LOW_vo.html"><span style="font-style: italic">159</span></a><span style="font-style: italic"> for more information.</span>
</div>
<a name="wp1293038"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	To output a <span style="font-style: italic">dc voltage level</span>, select the dc voltage function using the FUNC&#160;&#160;DC command and then set the offset voltage level using the VOLT:OFFS command. You can set the dc level to any value between <span style="font-family: Symbol">±</span>5 Vdc into 50 ohms or <span style="font-family: Symbol">±</span>10&#160;Vdc into an open circuit.
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
