<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Waveform Frequency </title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Burst_Type.html" />
<link rel="next" title="Next" href="33250A-Burst_Count.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1055312"> </a><h2 class="pHeading1">
Waveform Frequency 
</h2>
<a name="wp1055299"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
The <span style="font-style: italic">waveform frequency</span> defines the repetition rate of the burst waveform in the triggered and external gated modes. In the <span style="font-style: italic">triggered mode</span>, the number of cycles specified by the <span style="font-style: italic">burst count</span> is output at the waveform frequency. In the <span style="font-style: italic">external gated mode</span>, the waveform frequency is output when the external gate signal is true.
</div>
<a name="wp1055300"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 6pt; margin-left: 0pt; margin-right: 0pt; margin-top: 6pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
Keep in mind that the waveform frequency is different than the &quot;burst period&quot; which specifies the interval between bursts (triggered mode only). 
</div>
<a name="wp1055301"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Waveform frequency:&#160;2 mHz to 80&#160;MHz (limited to 1&#160;MHz for ramps and 25 MHz for arbitrary waveforms). <span style="font-style: italic">The default waveform frequency is&#160;1&#160;kHz</span>. You can select a sine, square, ramp, pulse, or arbitrary waveform (noise is allowed only in the gated burst mode and dc is not&#160;allowed).
</div>
<a name="wp1079508"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	For sine and square waveforms, frequencies above 25&#160;MHz are allowed only with an &quot;infinite&quot; burst count.
</div>
<a name="wp1055303"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Front-Panel Operation<span style="font-style: normal">:</span>&#160;<span style="font-style: normal; font-weight: normal">To set the waveform frequency, press the </span><span style="font-style: normal; font-weight: bold">Freq</span><span style="font-style: normal"> softkey for the selected function. Then use the knob or numeric keypad to enter the desired frequency.</span>
</div>
<a name="wp1055304"> </a><div style="color: #000000; font-size: 10pt; font-style: italic; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	Remote Interface Operation<span style="font-style: normal">:</span> <br /><span style="font-style: normal"><br />&#160;FREQuency {&lt;</span>frequency<span style="font-style: normal">&gt;|MINimum|MAXimum} <br /></span><span style="font-style: normal"><br />You can also use the </span><span style="font-style: normal">APPLy</span><span style="font-style: normal"> command to select the function, frequency, amplitude, and offset with a single command. </span>
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
