<?xml version="1.0" encoding="ISO-8859-1"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">

<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <meta name="GENERATOR" content="Quadralay WebWorks Publisher Standard Edition 8.0.5157.0" />
    <meta name="TEMPLATEBASE" content="Dynamic HTML" />
    <meta name="LASTUPDATED" content="08/25/10 16:00:29" />
    <title>Waveform Polarity</title>
    <link rel="StyleSheet" href="document.css" type="text/css" media="all" />
    <link rel="StyleSheet" href="catalog.css" type="text/css" media="all" />
<link rel="contents" title="Table of Contents" href="TOC.html" />
<link rel="index" title="Index" href="IX.html" />
<link rel="first" title="First" href="TOC.html" />
<link rel="last" title="Last" href="IX.html" />
<link rel="previous" title="Previous" href="33250A-Output_Control.html" />
<link rel="next" title="Next" href="33250A-Sync_Output_Signal.html" />

    <script type="text/javascript" language="JavaScript1.2" src="scripts/expand.js"></script>
    <script type="text/javascript" language="JavaScript1.2" src="scripts/seealso.js"></script>

    <script type="text/javascript" language="JavaScript1.2">
     <!--
      var  WebWorksSeeAlso = new WebWorksSeeAlso_Object();
     // -->
    </script>
  </head>

  <body>

    

    <p>
      
    </p>
    <hr align="left" />

    <blockquote>
<a name="wp1050093"> </a><h2 class="pHeading1">
Waveform Polarity
</h2>
<a name="wp1049750"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 10pt; margin-left: 0pt; margin-right: 0pt; margin-top: 1pt; text-align: left; text-decoration: none; text-indent: 0pt; text-transform: none">
In the <span style="font-style: italic">normal</span> mode (default), the waveform goes positive during the first part of the cycle. In&#160;the <span style="font-style: italic">inverted</span> mode, the waveform goes negative during the first part of the cycle. 
</div>
<a name="wp1049751"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	As shown in the examples below, the waveform is inverted <span style="font-style: italic">relative to</span> the offset voltage. Any offset voltage present will remain unchanged when the waveform is inverted.</div>
<div align="left">
<table border="1" id="wp1049760table1049752">
  <caption></caption>
  <tr align="left">    <td><a name="wp1049760"> </a><p class="pBodyRelative">
</p>
<div><table border="0" cellpadding="0" cellspacing="0" align="left"><img src="images/sine_inv_1.jpg" height="110" width="199" align="left" id="wp1049755" border="0" hspace="0" vspace="0"/></table></div><p class="pBodyRelative">

</p>
</td>
    <td><a name="wp1049769"> </a><p class="pBodyRelative">
</p>
<div><table border="0" cellpadding="0" cellspacing="0" align="left"><img src="images/sine_inv_2.jpg" height="109" width="198" align="left" id="wp1049763" border="0" hspace="0" vspace="0"/></table></div><p class="pBodyRelative">

</p>
</td>
</tr>
  <tr align="left">    <td><a name="wp1049771"> </a><div class="pCellBody">
&#160;&#160;&#160;&#160; &#160;&#160;&#160;No Offset Voltage
</div>
</td>
    <td><a name="wp1049773"> </a><div class="pCellBody">
&#160;&#160;&#160;&#160;&#160; &#160;&#160;With Offset Voltage
</div>
</td>
</tr>
</table>
</div>
<div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
 
</div>
<a name="wp1049727"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	When a waveform is inverted, the Sync signal associated with the waveform <span style="font-style: italic">is not</span> inverted. 
</div>
<a name="wp1049837"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Front-Panel Operation</span>:&#160;Press<img src="images/utility_keyik.jpg" height="26" width="36" id="wp1049835" border="0" hspace="0" vspace="0"/>and select the <span style="font-weight: bold">Output Setup</span> softkey. Then press the <span style="font-weight: bold">Normal</span> softkey again to toggle between the &quot;Normal&quot; and &quot;Invert&quot; selections.
</div>
<a name="wp1049851"> </a><div style="color: #000000; font-size: 10pt; font-style: normal; font-variant: normal; font-weight: normal; margin-bottom: 7pt; margin-left: 15pt; margin-right: 0pt; margin-top: 8pt; text-align: left; text-decoration: none; text-indent: -15pt; text-transform: none">
·	<span style="font-style: italic">Remote Interface Operation</span>: <br /><br />&#160;OUTPut:POLarity {NORMal|INVerted} 
</div>
    </blockquote>

    <hr />

    

    
  </body>
</html>
