<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="Factory_Reset_State" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" class="" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>Factory Reset State</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor375"></a>Factory Reset State</h1>
        <p>The following tables show factory default 
 settings. Parameters marked with a bullet (•) are non-volatile, and are not affected 
 by power cycling or <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a>. Other parameters are volatile and reset to the indicated values at power-on or after *RST.</p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                    <p>
                        <img src="../note.gif" alt="Note" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                    <p>The power-on/reset state may differ from that shown below if 
 you have enabled power-on state recall mode 
 from the <b>[System]</b> menu. See <a href="../__E_Features%20and%20Functions/14%20System-Related%20Operations.htm#Instrument_State_Storage">Instrument State Storage</a>.</p>
                </td>
            </tr>
        </table>
        <blockquote>
            <table style="mc-table-style: url('../RegTable.css');border-left-style: solid;border-left-width: 1px;border-left-color: #000000;border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-top-style: solid;border-top-width: 1px;border-top-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;margin-left: 0;margin-right: auto;caption-side: top;width: 90%;" class="TableStyle-RegTable" cellspacing="0">
                <col style="width: 198px;" class="Column-Column1" />
                <col style="width: 528px;" class="Column-Column1" />
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="text-align: center;"><b>Output Channel Configuration</b>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Function</td>
                    <td class="BodyD-Column1-Body1">Sine Wave</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Tracking</td>
                    <td class="BodyD-Column1-Body1">Off</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Frequency</td>
                    <td class="BodyD-Column1-Body1">1 kHz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Frequency Mode</td>
                    <td class="BodyD-Column1-Body1">CW</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Frequency Couple State</td>
                    <td class="BodyD-Column1-Body1">OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Frequency Couple Mode</td>
                    <td class="BodyD-Column1-Body1">Ratio</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Frequency Couple Ratio</td>
                    <td class="BodyD-Column1-Body1">1</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Frequency Couple Offset</td>
                    <td class="BodyD-Column1-Body1">0</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Amplitude</td>
                    <td class="BodyD-Column1-Body1">100 mVpp</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Offset</td>
                    <td class="BodyD-Column1-Body1">0 VDC</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Voltage Couple State</td>
                    <td class="BodyD-Column1-Body1">OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Voltage Limit State</td>
                    <td class="BodyD-Column1-Body1">OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Voltage Limit High</td>
                    <td class="BodyD-Column1-Body1">5 V</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Voltage Limit Low</td>
                    <td class="BodyD-Column1-Body1">-5 V</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Voltage Unit</td>
                    <td class="BodyD-Column1-Body1">VPP</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Voltage Range</td>
                    <td class="BodyD-Column1-Body1">AUTO</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">State</td>
                    <td class="BodyD-Column1-Body1">OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Load</td>
                    <td class="BodyD-Column1-Body1">50 &#937;</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Polarity</td>
                    <td class="BodyD-Column1-Body1">Normal</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Mode (Normal vs. Gated)</td>
                    <td class="BodyD-Column1-Body1">Normal</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Sync Polarity</td>
                    <td class="BodyD-Column1-Body1">Normal</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Sync Mode</td>
                    <td class="BodyD-Column1-Body1">Normal</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="font-weight: bold;text-align: center;">Output Channel Configuration</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Sync State</td>
                    <td class="BodyD-Column1-Body1">ON</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Sync Source</td>
                    <td class="BodyD-Column1-Body1">CH1</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Trigger Source</td>
                    <td class="BodyD-Column1-Body1">CH1</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Trigger Slope</td>
                    <td class="BodyD-Column1-Body1">Positive</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Trigger State</td>
                    <td class="BodyD-Column1-Body1">OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="font-weight: bold;text-align: center;">Noise</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Bandwidth</td>
                    <td class="BodyD-Column1-Body1">100 kHz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="text-align: center;font-weight: bold;">PRBS</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Data</td>
                    <td class="BodyD-Column1-Body1">PN7</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Bit Rate</td>
                    <td class="BodyD-Column1-Body1">1 kbps</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Transition</td>
                    <td class="BodyD-Column1-Body1">8.4E-09</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" style="text-align: center;font-weight: bold;" colspan="2">Pulse</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Duty Cycle</td>
                    <td class="BodyD-Column1-Body1">10%</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Period</td>
                    <td class="BodyD-Column1-Body1">1 ms</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Leading/Trailing Edge</td>
                    <td class="BodyD-Column1-Body1">10 ns</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Width</td>
                    <td class="BodyD-Column1-Body1">0.1 ms</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="font-weight: bold;text-align: center;">Ramp</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Symmetry</td>
                    <td class="BodyD-Column1-Body1">100</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="font-weight: bold;text-align: center;">Square</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Duty Cycle</td>
                    <td class="BodyD-Column1-Body1">50%</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Period</td>
                    <td class="BodyD-Column1-Body1">1 ms</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="font-weight: bold;text-align: center;">Arbitrary Waveforms</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Arb</td>
                    <td class="BodyD-Column1-Body1">Exponential Rise</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Filter</td>
                    <td class="BodyD-Column1-Body1">STEP</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Sample Rate</td>
                    <td class="BodyD-Column1-Body1">40 kSa/sec</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Advance</td>
                    <td class="BodyD-Column1-Body1">SRATE</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Marker Point</td>
                    <td class="BodyD-Column1-Body1">Mid point of arb</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="text-align: center;font-weight: bold;">Amplitude Modulation</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">State</td>
                    <td class="BodyD-Column1-Body1">OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Modulation Source</td>
                    <td class="BodyD-Column1-Body1">Internal</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Internal Function</td>
                    <td class="BodyD-Column1-Body1">Sine Wave</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Internal Frequency</td>
                    <td class="BodyD-Column1-Body1">100 Hz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Depth</td>
                    <td class="BodyD-Column1-Body1">100%</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">DSSC</td>
                    <td class="BodyD-Column1-Body1">OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="text-align: center;font-weight: bold;">Frequency Modulation</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">State</td>
                    <td class="BodyD-Column1-Body1">OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Modulation Source</td>
                    <td class="BodyD-Column1-Body1">Internal</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Internal Function</td>
                    <td class="BodyD-Column1-Body1">Sine Wave</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Internal Frequency</td>
                    <td class="BodyD-Column1-Body1">10 Hz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Deviation</td>
                    <td class="BodyD-Column1-Body1">100 Hz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="text-align: center;font-weight: bold;">FSK Modulation</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">State</td>
                    <td class="BodyD-Column1-Body1">OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Modulation Source</td>
                    <td class="BodyD-Column1-Body1">Internal</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Internal Rate</td>
                    <td class="BodyD-Column1-Body1">10 Hz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Frequency</td>
                    <td class="BodyD-Column1-Body1">100 Hz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="font-weight: bold;text-align: center;">Phase Modulation</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">State</td>
                    <td class="BodyD-Column1-Body1">OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Modulation Source</td>
                    <td class="BodyD-Column1-Body1">Internal</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Function</td>
                    <td class="BodyD-Column1-Body1">Sine Wave</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Frequency</td>
                    <td class="BodyD-Column1-Body1">10 Hz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Deviation</td>
                    <td class="BodyD-Column1-Body1">180 degrees</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" style="text-align: center;font-weight: bold;" colspan="2">BPSK Modulation</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">State</td>
                    <td class="BodyD-Column1-Body1">OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Modulation Source</td>
                    <td class="BodyD-Column1-Body1">Internal</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Internal Rate</td>
                    <td class="BodyD-Column1-Body1">10 Hz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Phase</td>
                    <td class="BodyD-Column1-Body1">180 degrees</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="text-align: center;font-weight: bold;">Pulse Width Modulation</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">State</td>
                    <td class="BodyD-Column1-Body1">OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Modulation Source</td>
                    <td class="BodyD-Column1-Body1">Internal</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Function</td>
                    <td class="BodyD-Column1-Body1">Sine Wave</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Frequency</td>
                    <td class="BodyD-Column1-Body1">10 Hz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Deviation</td>
                    <td class="BodyD-Column1-Body1">1% or 1E-5 sec, depending on how specified</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" style="text-align: center;font-weight: bold;" colspan="2">SUM</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">State</td>
                    <td class="BodyD-Column1-Body1">OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Source</td>
                    <td class="BodyD-Column1-Body1">Internal</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Function</td>
                    <td class="BodyD-Column1-Body1">Sine Wave</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Frequency</td>
                    <td class="BodyD-Column1-Body1">100 Hz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Sum Amplitude</td>
                    <td class="BodyD-Column1-Body1">0.10%</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="text-align: center;font-weight: bold;">Phase Control</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Phase Adjust</td>
                    <td class="BodyD-Column1-Body1">0 degrees</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Unlock Error State</td>
                    <td class="BodyD-Column1-Body1">OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Units</td>
                    <td class="BodyD-Column1-Body1">degrees</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" style="font-weight: bold;text-align: center;" colspan="2">Reference Oscillator</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Source Auto</td>
                    <td class="BodyD-Column1-Body1">ON</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Source</td>
                    <td class="BodyD-Column1-Body1">Internal</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="text-align: center;font-weight: bold;">Burst</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">State</td>
                    <td class="BodyD-Column1-Body1">OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Gate Polarity</td>
                    <td class="BodyD-Column1-Body1">Normal</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Mode</td>
                    <td class="BodyD-Column1-Body1">Triggered</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Cycles</td>
                    <td class="BodyD-Column1-Body1">1</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Period</td>
                    <td class="BodyD-Column1-Body1">10 ms</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Phase</td>
                    <td class="BodyD-Column1-Body1">0 degrees</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Marker Cycle</td>
                    <td class="BodyD-Column1-Body1">2</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" style="text-align: center;font-weight: bold;" colspan="2">Sweep</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">State</td>
                    <td class="BodyD-Column1-Body1">OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Spacing</td>
                    <td class="BodyD-Column1-Body1">Linear</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Start Freq</td>
                    <td class="BodyD-Column1-Body1">100 Hz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Stop Freq</td>
                    <td class="BodyD-Column1-Body1">1 kHz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Center Freq</td>
                    <td class="BodyD-Column1-Body1">550 Hz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Span</td>
                    <td class="BodyD-Column1-Body1">900 Hz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Marker Freq</td>
                    <td class="BodyD-Column1-Body1">500 Hz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Sweep Time</td>
                    <td class="BodyD-Column1-Body1">1 sec</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Hold Time</td>
                    <td class="BodyD-Column1-Body1">0 sec</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Return Time</td>
                    <td class="BodyD-Column1-Body1">0 sec</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="font-weight: bold;text-align: center;">List</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Frequency</td>
                    <td class="BodyD-Column1-Body1">100, 1000, 550 Hz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Points</td>
                    <td class="BodyD-Column1-Body1">3</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Dwell</td>
                    <td class="BodyD-Column1-Body1">1 sec</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="text-align: center;font-weight: bold;">Trigger</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Delay</td>
                    <td class="BodyD-Column1-Body1">0 sec</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Slope</td>
                    <td class="BodyD-Column1-Body1">Positive</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Source</td>
                    <td class="BodyD-Column1-Body1">Immediate</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Timer</td>
                    <td class="BodyD-Column1-Body1">1 sec</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Init Continuous</td>
                    <td class="BodyD-Column1-Body1">ON</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Count</td>
                    <td class="BodyD-Column1-Body1">1</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" style="text-align: center;font-weight: bold;" colspan="2">&#160; Channel Independent Trigger Configuration</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Init Continuous All</td>
                    <td class="BodyD-Column1-Body1">ON</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="font-weight: bold;text-align: center;">Miscellaneous</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Format Byte Order</td>
                    <td class="BodyD-Column1-Body1">Normal</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Combine Feed</td>
                    <td class="BodyD-Column1-Body1">NONE</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2">&#160;</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" style="text-align: center;font-weight: bold;font-size: 12pt;" colspan="2">The following items do not relate to channel configuration.</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="text-align: center;font-weight: bold;">Display</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">State</td>
                    <td class="BodyD-Column1-Body1">ON</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Text</td>
                    <td class="BodyD-Column1-Body1">""</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Hcopy Format</td>
                    <td class="BodyD-Column1-Body1">PNG</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="font-weight: bold;text-align: center;">Remote Interface Communication</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">GPIB Address •</td>
                    <td class="BodyD-Column1-Body1">10</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">DHCP •</td>
                    <td class="BodyD-Column1-Body1">Enabled</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">IP Address static •</td>
                    <td class="BodyD-Column1-Body1">169.254.5.21</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Subnet Mask static •</td>
                    <td class="BodyD-Column1-Body1">255.255.0.0</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Gateway static •</td>
                    <td class="BodyD-Column1-Body1">0.0.0.0</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">DNS primary server •</td>
                    <td class="BodyD-Column1-Body1">0.0.0.0</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">DNS secondary server •</td>
                    <td class="BodyD-Column1-Body1">0.0.0.0</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Hostname static •</td>
                    <td class="BodyD-Column1-Body1">"A-335xxx-nnnnn" or "A-335xxx-nnnnn", where xxx is the last three digits of the model number, and nnnnn is the last 5 digits of the instrument's serial number</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Telnet Prompt •</td>
                    <td class="BodyD-Column1-Body1">335xxx&gt;, where xxx is the last three digits of the model number.</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Telent Welcome Message •</td>
                    <td class="BodyD-Column1-Body1">Welcome to Agilent's 335xxx Waveform Generator,  where xxx is the last three digits of the model number.</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">WINS primary server •</td>
                    <td class="BodyD-Column1-Body1">0.0.0.0</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">WINS secondary server •</td>
                    <td class="BodyD-Column1-Body1">0.0.0.0</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" style="text-align: center;font-weight: bold;" colspan="2">System</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Beep State</td>
                    <td class="BodyD-Column1-Body1">ON</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1" style="text-align: left;font-weight: normal;">Power Down Recall •</td>
                    <td class="BodyD-Column1-Body1">OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2" style="text-align: center;font-weight: bold;">LXI</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Identify</td>
                    <td class="BodyD-Column1-Body1">OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" style="font-weight: normal;text-align: center;" colspan="2"><b>Calibration</b>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Calibration State</td>
                    <td class="BodyD-Column1-Body1">Secured</td>
                </tr>
            </table>
            <p>
            </p>
            <table style="border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;mc-table-style: url('../NoteTable.css');margin-left: auto;margin-right: auto;caption-side: top;width: 90%;" cellspacing="0" class="TableStyle_NoteTable">
                <col style="width: 11.684%;" />
                <col style="width: 88.316%;" />
                <tr valign="top">
                    <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%" class="TableStyle_NoteTable_Body_0_0_ColSep">
                        <p>
                            <img src="../note.gif" alt="Note" />
                        </p>
                    </td>
                    <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%" class="TableStyle_NoteTable_Body_0_0_ColEnd">The instrument uses LAN port 5024 for SCPI Telnet sessions, and port 5025 for SCPI Socket sessions.</td>
                </tr>
            </table>
        </blockquote>
        
    </body>
</html>