<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="SCPI_Error_Messages" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:check_list="Ran Smart Index" MadCap:status="In Progress" class="" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head><title>SCPI Error Messages</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor376"></a><a name="TOP"></a>SCPI Error Messages</h1>
        <p>The instrument returns error messages in accord with 
 the SCPI standard.</p>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1"><a name="kanchor377"></a><a name="kanchor378"></a><a name="kanchor379"></a><a name="kanchor380"></a><a name="kanchor381"></a>Up to 20 errors can be stored in each interface-specific error queue (one each for GPIB, USB, VXI-11, and Telnet/Sockets.) Errors appear in the error queue of the I/O session that caused the error.</li>
            <li class="IndentTight" value="2">The instrument beeps once each time a command syntax or hardware error is generated. The front-panel <b>ERROR</b> annunciator turns on when one or more errors are in the error queue.</li>
            <li class="IndentTight" value="3">A special global error queue holds all power-on and hardware-related errors (for example, over-temperature).</li>
            <li class="IndentTight" value="4"><a name="kanchor382"></a><a name="kanchor383"></a>Error retrieval is first-in-first-out (FIFO), and errors are cleared as you read them. Once you have read all interface-specific errors, the errors in the global error queue are retrieved. When you have read all errors from the global error queue, the <b>ERROR</b> annunciator turns off.</li>
            <li class="IndentTight" value="5">If more than 20 errors have occurred, the last error stored in the queue (the most recent error) is replaced with -350,"Error queue overflow". No additional errors are stored until you remove errors from the queue. If no errors have occurred when you read the error queue, the instrument responds with +0,"No error".</li>
            <li class="IndentTight" value="6">The front panel reports errors from all I/O sessions and the global error queue. To read the error queue from the front panel, press the <b>[System]</b> button, then the <b>Help</b> softkey. Then select "View remote command error queue" in the Help menu.</li>
            <li class="IndentTight" value="7"><a name="kanchor384"></a>Error conditions are also summarized in the Status Byte Register. See <a href="../__I_SCPI/STATus_Subsystem.htm">Status Subsystem Introduction</a> for details</li>
            <li class="IndentTight" value="8"><a name="kanchor385"></a><a name="kanchor386"></a><a name="kanchor387"></a>The interface-specific error queues are cleared by power cycles and <a href="../__I_SCPI/IEEE-488_Subsystem.htm#CLS">*CLS</a>. The error queue is not cleared by <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a>.</li>
        </ul>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1"><b>SCPI:</b>
            </li>
        </ul>
        <p style="margin-left: 40px;"><a href="../__I_SCPI/SYSTem_Subsystem.htm#SYSTem_ERRor">SYSTem:ERRor?</a> <i>Read and clear one error from the queue</i></p>
        <p style="margin-left: 40px;">Errors have the following format (the error string may contain up to 255 characters):</p>
        <p style="margin-left: 40px;">-113,"Undefined header"</p>
        <p><a href="#TOP"><img src="../grey_top.gif" MadCap:conditions="Primary.NotPDF" alt="Arrow to top" /></a>
        </p>
        <p>-315	Configuration memory lost; due to firmware revision change</p>
        <p>-315	Configuration memory lost; memory corruption detected</p>
        <p>-314	Save/recall memory lost; due to firmware revision change</p>
        <p>-314	Save/recall memory lost; memory corruption detected</p>
        <p>-313	Calibration memory lost</p>
        <p>-313	Calibration memory lost; due to firmware revision change</p>
        <p>-313	Cannot read file; due to corrupt data</p>
        <p>-313	Cannot read file; due to file revision change</p>
        <p>-313	Invalid number of channels for operation</p>
        <p>-310	System error; internal software error</p>
        <p>-310	System error; out of memory</p>
        <p>-310	System error; software initialization failed</p>
        <p>-292	Referenced name does not exist</p>
        <p>-257	File name error;</p>
        <blockquote>
            <p>access denied</p>
            <p>drive name missing or not recognized</p>
            <p>file or folder already exists</p>
            <p>file too large</p>
            <p>folder is default folder</p>
            <p>folder not empty</p>
            <p>invalid character in name</p>
            <p>not a folder name</p>
            <p>path is a folder name</p>
            <p>path name missing</p>
            <p>path too long</p>
            <p>relative path not allowed</p>
            <p> unknown file extension</p>
        </blockquote>
        <p><a href="#TOP"><img src="../grey_top.gif" MadCap:conditions="Primary.NotPDF" alt="Arrow to top" /></a>
        </p>
        <p>-256	File or folder name not found</p>
        <p>-254	Media full</p>
        <p>-252	Missing media</p>
        <p>-250	Mass storage error: file read/write error</p>
        <p>-241	Hardware missing</p>
        <p>-241	Hardware missing; Command not valid in one channel instrument.</p>
        <p>-240	Hardware error; GPIB interface failed</p>
        <p>-230	Data corrupt or stale</p>
        <p>-222	Data out of range;</p>
        <blockquote>
            <p>AM depth</p>
            <p>amplitude</p>
            <p>arb frequency</p>
            <p>arb period</p>
            <p>burst count</p>
            <p>burst count limited by length of burst</p>
            <p>burst period</p>
            <p>burst period limited by length of burst</p>
            <p>cannot combine channel with itself. Combine disabled</p>
            <p>duty cycle</p>
            <p>duty cycle limited by frequency</p>
            <p>FM deviation</p>
            <p>FM deviation limited by maximum frequency</p>
            <p>FM deviation limited by minimum frequency</p>
            <p>frequency</p>
            <p>frequency in burst mode</p>
            <p>high level limited by high soft limit</p>
            <p>high level limited by low level</p>
            <p>high level limited by low soft limit</p>
            <p>high limit value limited by high signal level</p>
            <p>large period limits minimum pulse width</p>
            <p>low level limited by high level</p>
            <p>low level limited by high soft limit</p>
            <p>low level limited by low soft limit</p>
            <p>low limit value limited by low signal level</p>
            <p>marker confined to burst cycles</p>
            <p>marker confined to sweep span</p>
            <p>offset</p>
            <p>period</p>
            <p>PRBS edge time</p>
            <p>PRBS edge time limited by bit rate</p>
            <p>pulse duty cycle limited by period</p>
            <p>pulse edge at maximum</p>
            <p>pulse edge at minimum</p>
            <p>pulse edge time</p>
            <p>pulse edge time limited by duty cycle</p>
            <p>pulse edge time limited by period</p>
            <p>pulse edge time limited by width</p>
            <p>pulse frequency</p>
            <p>pulse period</p>
            <p>pulse width</p>
            <p>pulse width limited by period</p>
            <p>PWM deviation</p>
            <p>PWM deviation limited by pulse parameters</p>
            <p>ramp frequency</p>
            <p>ramp Symmetry</p>
            <p>Sample rate</p>
            <p>sample rate clipped to lower limit</p>
            <p>sample rate clipped to upper limit</p>
            <p>quare edge time</p>
            <p>square edge time limited by duty cycle</p>
            <p>square edge time limited by period</p>
            <p>square edge time limited by width</p>
            <p>square period</p>
            <p>square width</p>
            <p>sum amplitude limited by channel or combine amplitudes</p>
            <p>sum amplitude value clipped to lower limit</p>
            <p>sweep time</p>
            <p>Track exceeds limits on channel 1. Tracking disabled</p>
            <p>Track exceeds limits on channel 2. Tracking disabled</p>
            <p>trigger count clipped to lower limit</p>
            <p>trigger count clipped to upper limit</p>
            <p>trigger delay</p>
            <p>trigger delay clipped to lower limit</p>
            <p>trigger delay clipped to upper limit</p>
            <p>trigger delay limited by length of burst</p>
            <p>trigger timer clipped to lower limit</p>
            <p>trigger timer clipped to upper limit</p>
            <p>trigger timer limited by length of burst</p>
            <p>user frequency</p>
            <p>USER setting only valid for channel 1</p>
            <p>value clipped to dwell time's lower limit</p>
            <p>value clipped to dwell time's upper limit</p>
            <p>value clipped to lower limit</p>
            <p>value clipped to sweep time's lower limit</p>
            <p>value clipped to upper limit</p>
            <p>value limited due to coupling</p>
            <p />
        </blockquote>
        <p>-222	List Data out of range; pulse frequency : Mode is changed to continuous wave</p>
        <p>-222	List Data out of range; ramp frequency : Mode is changed to continuous wave</p>
        <p>-222	List Data out of range; Sine frequency : Mode is changed to continuous wave</p>
        <p>-222	List Data out of range; Square frequency : Mode is changed to continuous wave</p>
        <p>-222	List Data out of range; user frequency : Mode is changed to continuous wave</p>
        <p><a href="#TOP"><img src="../grey_top.gif" MadCap:conditions="Primary.NotPDF" alt="Arrow to top" /></a>
        </p>
        <p>-221	Setting the advance mode to trigger forced the trigger source to external.</p>
        <p>-221	Setting the Arb Filter OFF changed the maximum sample rate value to 6.25e7.</p>
        <p>-221	Setting the trigger source changed the arb advance mode.</p>
        <p>-221	Settings conflict;</p>
        <blockquote>
            <p>50V input range not compatible with 50 ohm input impedance; impedance set to 1 Mohm</p>
            <p>AM depth forced amplitude change</p>
            <p>AM turned off by selection of other mode or modulation</p>
            <p>amplitude changed due to function</p>
            <p>amplitude changed due to offset</p>
            <p>amplitude units changed to Vpp due to high-Z load</p>
            <p>amplitude units changed to Vpp, dBm and Vrms not applicable to arb sequences</p>
            <p>amplitude units unchanged, dBm and Vrms not applicable to arb sequences</p>
            <p>arb advance changed to SRATE due to mode</p>
            <p>arb voltage reduced due to output load or limits</p>
            <p>both edge times decreased due to period</p>
            <p>both edge times decreased due to pulse duty cycle</p>
            <p>both edge times decreased due to pulse width</p>
            <p>BPSK turned off by selection of other mode or modulation</p>
            <p>burst count reduced to fit entire burst</p>
            <p>Burst mode has caused output phase to be set to zero degrees</p>
            <p>burst period increased to fit entire burst</p>
            <p>burst phase inapplicable for arbs larger than 1M. burst phase set to 0</p>
            <p>burst turned off by selection of other mode or modulation</p>
            <p>cannot delete state selected and enabled for automatic power-on recall</p>
            <p>Cannot modulate ARB carrier with ARB as modulation function. Modulation turned off.</p>
            <p>Cannot modulate ARB carrier with ARB modulation function. Function unchanged.</p>
            <p>Cannot modulate ARB carrier with USER as modulation function. Modulation turned off.</p>
            <p>Cannot modulate ARB carrier with USER modulation function. Function unchanged.</p>
            <p>Cannot modulate Noise carrier with Noise as modulation function. Modulation turned off.</p>
            <p>Cannot modulate Noise carrier with Noise modulation function. Function unchanged.</p>
            <p>Cannot modulate PRBS carrier with PRBS as modulation function. Modulation turned off.</p>
            <p>Cannot modulate PRBS carrier with PRBS modulation function. Function unchanged.</p>
            <p>Cannot modulate USER carrier with ARB as modulation function. Modulation turned off.</p>
            <p>Cannot modulate USER carrier with ARB modulation function. Function unchanged.</p>
            <p>Cannot modulate USER carrier with USER as modulation function. Modulation turned off.</p>
            <p>Cannot modulate USER carrier with USER modulation function. Function unchanged.</p>
            <p>combine amplitude exceeds limit. Combine disabled</p>
            <p>coupling cannot be ON with this function, coupling turned off</p>
            <p>coupling violates settings, coupling turned off</p>
            <p>edge time decreased due to bit rate</p>
            <p>external gating not compatible with gate output; gate output disabled</p>
            <p>FM deviation cannot exceed carrier</p>
            <p>FM deviation exceeds maximum frequency</p>
            <p>FM turned off by selection of other mode or modulation</p>
            <p>frequency changed for pulse function</p>
            <p>frequency forced duty cycle change</p>
            <p>frequency made compatible with burst mode</p>
            <p>frequency reduced for ramp function</p>
            <p>frequency reduced for user function</p>
            <p>FSK turned off by selection of other mode or modulation</p>
            <p>Function or modulation source cannot be USER. Tracking disabled</p>
            <p>Function selection limited the FSK frequency.</p>
            <p>Gated output not available for gated burst. Output mode changed to normal.</p>
            <p>high level changed due to low level</p>
            <p>high limit less than low limit. Limits disabled</p>
            <p>infinite burst changed trigger source to BUS</p>
            <p>input threshold voltage &gt; input range; threshold clipped to range</p>
            <p>leading edge time decreased due to period</p>
            <p>leading edge time decreased due to pulse width</p>
            <p>leading edge times decreased due to pulse duty cycle</p>
            <p>limited frequency to 1MHz when sync mode carrier, burst ON, and function sine</p>
            <p>list turned off by selection of other mode or modulation</p>
            <p>low level changed due to high level</p>
            <p>low reference &gt;= high reference</p>
            <p>marker forced into sweep span</p>
            <p>marker off forced sync to normal mode</p>
            <p>marker on forced sync to marker mode</p>
            <p>marker point changed to fit arb length</p>
            <p>modulation frequency made compatible with modulation shape</p>
            <p>must stop operation to update trigger count</p>
            <p>must stop operation to update trigger delay</p>
            <p>not able to adjust phase in this function</p>
            <p>not able to adjust phase in this mode</p>
            <p>not able to burst DC, burst turned off</p>
            <p>not able to burst this function</p>
            <p>not able to change output load with limits enabled</p>
            <p>not able to list arb, list turned off</p>
            <p>not able to list DC, list turned off</p>
            <p>not able to list noise, list turned off</p>
            <p>not able to list PRBS, list turned off</p>
            <p>not able to list this function</p>
            <p>not able to modulate arb, modulation turned off</p>
            <p>not able to modulate DC, modulation turned off</p>
            <p>not able to modulate noise, modulation turned off</p>
            <p>not able to modulate PRBS, modulation turned off</p>
            <p>not able to modulate this function</p>
            <p>not able to sweep arb, sweep turned off</p>
            <p>not able to sweep DC, sweep turned off</p>
            <p>not able to sweep noise, sweep turned off</p>
            <p>not able to sweep PRBS, sweep turned off</p>
            <p>not able to sweep this function</p>
            <p>offset changed due to amplitude</p>
            <p>offset changed on exit from DC function</p>
            <p>PM turned off by selection of other mode or modulation</p>
            <p>pulse duty cycle decreased due to period</p>
            <p>pulse duty cycle increased due to period</p>
            <p>pulse width decreased due to period</p>
            <p>pulse width increased due to large period</p>
            <p>PWM deviation decreased due to pulse parameters</p>
            <p>PWM only available in pulse function</p>
            <p>PWM turned off by selection of other mode or modulation</p>
            <p>selected arb is missing, changing selection to default</p>
            <p>selecting a sequence turned off modulation</p>
            <p>sequences not supported, changing selection to default</p>
            <p>signal exceeds high limit. Limits disabled</p>
            <p>signal exceeds low limit. Limits disabled</p>
            <p>sum amplitude exceeds limit or range. Sum disabled</p>
            <p>SUM turned off by selection of other mode or modulation</p>
            <p>Sweep + Hold + Return time larger than trigger TIMER. Trig timer increased.</p>
            <p>Sweep + Hold + Return time max (8000s) limited time setting.</p>
            <p>Sweep + Hold + Return time too large for IMM or TIMER trigger. Sweep turned off.</p>
            <p>Sweep + Hold + Return time too large for IMM or TIMER trigger. Trig source unchanged.</p>
            <p>Sweep time reduced due to log sweep setting.</p>
            <p>sweep turned off by selection of other mode or modulation</p>
            <p>Tracking turned off by selection of USER function or modulation source</p>
            <p>trailing edge decreased due to leading edge</p>
            <p>trailing edge time decreased due to period</p>
            <p>trailing edge time decreased due to pulse width</p>
            <p>trailing edge times decreased due to pulse duty cycle</p>
            <p>trigger delay reduced to fit entire burst</p>
            <p>trigger output connector used by BPSK</p>
            <p>trigger output connector used by burst gate</p>
            <p>trigger output connector used by FSK</p>
            <p>trigger output connector used by trigger external</p>
            <p>trigger output disabled</p>
            <p>trigger output disabled by trigger external</p>
            <p>Trigger source limited the sweep time; value clipped to upper limit</p>
            <p>triggered burst not available for noise</p>
            <p>turned off infinite burst to allow immediate trigger source</p>
            <p>Use FUNC:ARB to select an ARB before selecting ARB as modulation function. Function unchanged.</p>
            <p>Use FUNC:ARB to select an ARB before selecting ARB as modulation function. Modulation disabled.</p>
            <p>Use FUNC:USER to select a user arb before selecting USER as modulation function. Function unchanged.</p>
            <p>Use FUNC:USER to select a user arb before selecting USER as modulation function. Modulation disabled.</p>
        </blockquote>
        <p><a href="#TOP"><img src="../grey_top.gif" MadCap:conditions="Primary.NotPDF" alt="Arrow to top" /></a>
        </p>
        <p>-213	INIT ignored</p>
        <p>-115	Invalid parameter; Parameter not supported on one channel instrument</p>
        <p>-114	Header suffix out of range</p>
        <p>100	Network Error</p>
        <p>110	LXI mDNS Error</p>
        <p>201	Memory lost: stored state</p>
        <p>202	Memory lost: power-on state</p>
        <p>203	Memory lost: stored measurements</p>
        <p>263	Not able to execute while instrument is measuring</p>
        <p>291	Not able to recall state: it is empty</p>
        <p>292	State file size error</p>
        <p>293	State file corrupt</p>
        <p>301	Cannot reset input protection; high voltage present</p>
        <p>305	Not able to perform requested operation</p>
        <p>514	Not allowed</p>
        <p>514	Not allowed; Instrument locked by another I/O session</p>
        <p>521	Communications: input buffer overflow</p>
        <p>522	Communications: output buffer overflow</p>
        <p>532	Not able to achieve requested resolution</p>
        <p>540	Cannot use overload as math reference</p>
        <p>550	Not able to execute command in local mode</p>
        <p>560	No valid external timebase</p>
        <p>561	High voltage present on input channel</p>
        <p>570	DDS Processor is not responding</p>
        <p>580	Reference phase-locked loop is unlocked</p>
        <p><a href="#TOP"><img src="../grey_top.gif" MadCap:conditions="Primary.NotPDF" alt="Arrow to top" /></a>
        </p>
        <p>600	Internal licensing error</p>
        <p>601	License file corrupt or empty</p>
        <p>601	Self-test failed</p>
        <p>602	No valid licenses found for this instrument</p>
        <p>602	Self-test failed</p>
        <p>603	Self-test failed</p>
        <p>603	Some licenses could not be installed</p>
        <p>604	License not found</p>
        <p>604	Self-test failed</p>
        <p>605	Self-test failed</p>
        <p>606	Self-test failed</p>
        <p>607	Self-test failed</p>
        <p>608	Self-test failed</p>
        <p>609	Self-test failed</p>
        <p>610	Self-test failed</p>
        <p>611	Self-test failed</p>
        <p>612	Self-test failed</p>
        <p>613	Self-test failed</p>
        <p>615	Self-test failed</p>
        <p>616	Self-test failed</p>
        <p>620	Self-test failed</p>
        <p><a href="#TOP"><img src="../grey_top.gif" MadCap:conditions="Primary.NotPDF" alt="Arrow to top" /></a>
        </p>
        <p>621	Self-test failed</p>
        <p>625	Self-test failed</p>
        <p>630	Self-test failed</p>
        <p>631	Self-test failed</p>
        <p>635	Self-test failed</p>
        <p>640	Self-test failed</p>
        <p>650	Self-test failed</p>
        <p>655	Self-test failed</p>
        <p>660	Self-test failed</p>
        <p>701	Calibration error; security defeated by hardware jumper</p>
        <p>702	Calibration error; calibration memory is secured</p>
        <p>703	Calibration error; secure code provided was invalid</p>
        <p>704	Calibration error: secure code too long</p>
        <p>705	Calibration error; calibration aborted</p>
        <p>706	Calibration error; provided value is out of range</p>
        <p>707	Calibration error: computed correction factor out of range</p>
        <p>707	Calibration error; signal input is out of range</p>
        <p>708	Calibration error: signal measurement out of range</p>
        <p>709	Calibration error: no calibration for this function</p>
        <p>710	Calibration error: full scale correction out of range</p>
        <p><a href="#TOP"><img src="../grey_top.gif" MadCap:conditions="Primary.NotPDF" alt="Arrow to top" /></a>
        </p>
        <p>710	Self-calibration failed</p>
        <p>711	Calibration error: calibration string too long</p>
        <p>711	Self-calibration failed</p>
        <p>712	Calibration failed</p>
        <p>712	Self-calibration failed</p>
        <p>715	Self-calibration failed</p>
        <p>720	Self-calibration failed</p>
        <p>740	Calibration data lost: secure state</p>
        <p>741	Calibration data lost: string data</p>
        <p>742	Calibration data lost: corrections</p>
        <p>748	Calibration memory write failure</p>
        <p>770	Nonvolatile arb waveform memory corruption detected</p>
        <p>781	Not enough memory to store new arb waveform; bad sectors</p>
        <p>781	Not enough memory to store new arb waveform; use DATA:DELETE</p>
        <p>782	Cannot overwrite a built-in arb waveform</p>
        <p>784	Name of source arb waveform for copy must be VOLATILE</p>
        <p>785	Specified arb waveform does not exist</p>
        <p>786	Not able to delete a built-in arb waveform</p>
        <p>786	Specified arb waveform already exists</p>
        <p>787	Not able to delete the currently selected active arb waveform</p>
        <p>787	Specified arb not loaded in waveform memory</p>
        <p>788	Could not load specified arb; Loaded Built-in default arb</p>
        <p>791	Firmware update error; unable to begin download</p>
        <p>792	Firmware update error; programming operation failed</p>
        <p>793	Firmware update error; data record invalid character</p>
        <p>794	Firmware update error; data record length mismatch</p>
        <p>795	Firmware update error; data record checksum mismatch</p>
        <p>796	Firmware update error; bad checksum for download start</p>
        <p>797	Firmware update error; bad checksum for download complete</p>
        <p>798	Firmware update error; download in progress</p>
        <p>799	Firmware update error; unable to complete download</p>
        <p><a href="#TOP"><img src="../grey_top.gif" MadCap:conditions="Primary.NotPDF" alt="Arrow to top" /></a>
        </p>
        <p>800	Firmware update error; invalid programming address</p>
        <p>810	State has not been stored</p>
        <p>811	Method not implemented, YET!</p>
        <p>850	Calibration error; set up is invalid</p>
        <p>851	Calibration error; set up is out of order</p>
        <p>870	Arb: Text File Format error; invalid format</p>
        <p>871	Arb: Segment name is too long</p>
        <p>872	Arb: File name is too long</p>
        <p>873	Arb: Too many sequence steps</p>
        <p>874	Arb: Too many segments defined</p>
        <p>875	Arb: Too many sequences defined</p>
        <p>876	Arb: Sequence already defined</p>
        <p>877	Arb: Segment not found</p>
        <p>878	Arb: Sequence not found</p>
        <p>879	Arb: Segment edit too large</p>
        <p>880	Arb: Out of memory</p>
        <p>881	Arb: Values are out of range</p>
        <p>882	Arb: Segment too small</p>
        <p>883	Arb: Error in closing file</p>
        <p>884	Arb: Seek too large</p>
        <p>885	Arb: Arb file cannot be stored as sequence file</p>
        <p>886	Arb: Sequence file cannot be stored as arb file</p>
        <p>887	File name error; not a valid extension</p>
        <p>888	Arb: Could not create built in arb directory</p>
        <p>889	Arb: Could not copy built in arb</p>
        <p>890	enable combine forced tracking off</p>
        <p>891	enable coupling forced tracking off</p>
        <p>892	enable tracking forced coupling off</p>
        <p>893	enable tracking forced combine off</p>
        <p><a href="#TOP"><img src="../grey_top.gif" MadCap:conditions="Primary.NotPDF" alt="Arrow to top" /></a>
        </p>
        
    </body>
</html>