<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference|Programming Examples" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head><title>Configure a Square Wave</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1>Configure a Square Wave<a name="kanchor368"></a></h1>
        <h2>Description
        </h2>
        <p class="IndentTight">A square wave has amplitude, offset, and phase relative to sync pulse. It also has duty cycle and period. Its amplitude and offset can also be set using high and low voltage values.</p>
        <h2>Example</h2>
        <p class="IndentTight"> The following waveform can be set up with the series of SCPI commands, where high and low can be used in place of <a href="../__I_SCPI/VOLTage_Subsystem.htm#VOLTage">SOUR:VOLT</a> and <a href="../__I_SCPI/VOLTage_Subsystem.htm#VOLTage_OFFSet">SOUR:VOLT:OFFS</a>.</p>
        <p>
            <img src="../_Graphics_/Square.png" />
        </p>
        <p class="IndentTight">The following commands produce the square wave shown above.</p>
        <p class="Shaded">FUNC SQU<br />FUNC:SQU:DCYC +20.0<br />FREQ +1.0E+04<br />VOLT:HIGH +4.0<br />VOLT:LOW +0.0<br />OUTP 1<br /></p>
        <h2>Remarks</h2>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">For Square Wave, if you change <a href="../__I_SCPI/FREQuency_Subsystem.htm#FREQuency">SOUR:FREQ</a>, the <a href="../__I_SCPI/FUNCtion_Subsystem.htm#FUNCtion_SQUare_PERiod">SOUR:FUNC:SQU:PER</a> will change. For example, SOUR:FREQ +2.0E+03 is equivalent to SOUR:FUNC:SQU:PER +5.0E-04.</li>
        </ul>
        
    </body>
</html>