<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference|Programming Examples" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head><title>Configure a Pulse Wave</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1>Configure a Pulse Wave<a name="kanchor370"></a></h1>
        <h2>Description
        </h2>
        <p class="IndentTight">A pulse wave has amplitude, offset, and phase relative to sync pulse. It also adds edge slope, period, and duty cycle (or pulse width, depending on the <a href="../__I_SCPI/FUNCtion_Subsystem.htm#FUNCtion_PULSe_HOLD">FUNC:PULSe:HOLD</a> configuration). Its amplitude and offset can also be set using high and low voltage values.</p>
        <h2>Example</h2>
        <p class="IndentTight"> The following waveform can be set up with the series of SCPI commands, where high and low can be used in place of <a href="../__I_SCPI/VOLTage_Subsystem.htm#VOLTage">SOUR:VOLT</a> and <a href="../__I_SCPI/VOLTage_Subsystem.htm#VOLTage_OFFSet">SOUR:VOLT:OFFS</a>.</p>
        <p class="IndentTight">
            <img src="../_Graphics_/Pulse.png" />
        </p>
        <p class="IndentTight">The following commands produce the pulse wave shown above.</p>
        <p class="Shaded">FUNC PULS<br />FUNC:PULS:TRAN:LEAD 4E-8<br />FUNC:PULS:TRAN:TRA 1E-6<br />FUNC:PULS:WIDT 3E-6<br />FREQ 2E5<br />VOLT 3<br />OUTP ON<br /></p>
        <h2>Remarks</h2>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">You can use <a href="../__I_SCPI/FUNCtion_Subsystem.htm#FUNCtion_PULSe_PERiod">FUNC:PULS:PER</a> instead of <a href="../__I_SCPI/FREQuency_Subsystem.htm#FREQuency">FREQ</a>. These commands are paired; changing one changes the other.</li>
            <li class="IndentTight" value="2">Pulse can be specified by width or duty cycle, which are also coupled.  Use  <a href="../__I_SCPI/FUNCtion_Subsystem.htm#FUNCtion_PULSe_HOLD">FUNCtion:PULSe:HOLD DCYC</a> to specify that duty cycle is held constant value as frequency or period changes. Use <a href="../__I_SCPI/FUNCtion_Subsystem.htm#FUNCtion_PULSe_HOLD">FUNCtion:PULSe:HOLD WIDTh</a> to specify that pulse width is held constant as frequency or period changes.</li>
        </ul>
        
    </body>
</html>