<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="Commands_by_Subsystem" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>Models and Options</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1>Models and Options<a name="kanchor393"></a></h1>
        <p>This section describes the models and options in the 33500 Series of instruments. For information on loading licenses for options via the front panel, see <a href="../__E_Features%20and%20Functions/14%20System-Related%20Operations.htm#License_Installation">License Installation</a>. For information on loading licenses via SCPI, see the <a href="../__I_SCPI/SYSTem_Subsystem.htm#SYSTem_LICense_CATalog">SYSTem:LICense commands</a>.</p>
        <h2>Instrument Models</h2>
        <table style="mc-table-style: url('../RegTable.css');border-left-style: solid;border-left-width: 1px;border-left-color: #000000;border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-top-style: solid;border-top-width: 1px;border-top-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Model</th>
                    <th class="HeadE-Column1-Header1">Description</th>
                    <th class="HeadD-Column1-Header1">Options</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33521A</td>
                    <td class="BodyE-Column1-Body1">
                        <p>30 MHz<br />One channel<br />Arbitrary waveforms<br />NISPOM Security<br />1 MSa Memory per channel</p>
                    </td>
                    <td class="BodyD-Column1-Body1">
                        <p>002 - 16MSa Arb Memory<br />004 - GPIB&#160;Interface<br />010 - High-stability OCXO Timebase</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33522A</td>
                    <td class="BodyE-Column1-Body1">
                        <p>30 MHz<br />Two channels<br />Arbitrary waveforms<br />NISPOM Security<br />1 MSa memory per channel</p>
                    </td>
                    <td class="BodyD-Column1-Body1">
                        <p>002 - 16MSa Arb Memory<br />004 - GPIB&#160;Interface<br />010 - High-stability OCXO Timebase</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33509B</td>
                    <td class="BodyE-Column1-Body1">
                        <p>20 MHz<br />One channel<br />No arbitrary waveforms</p>
                    </td>
                    <td class="BodyD-Column1-Body1">
                        <p>OCX - Add High-stability OCXO Timebase<br />SEC - Enable NISPOM &amp; File Security</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33510B</td>
                    <td class="BodyE-Column1-Body1">
                        <p>20 MHz<br />Two channels<br />No arbitrary waveforms</p>
                    </td>
                    <td class="BodyD-Column1-Body1">
                        <p>OCX - Add High-stability OCXO Timebase<br />SEC - Enable NISPOM &amp; File Security</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33511B</td>
                    <td class="BodyE-Column1-Body1">
                        <p>20 MHz<br />One channel<br />Arbitrary waveforms</p>
                    </td>
                    <td class="BodyD-Column1-Body1">
                        <p>MEM - 16MSa Memory<br />OCX - Add High-stability OCXO Timebase<br />SEC - Enable NISPOM &amp; File Security</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33512B</td>
                    <td class="BodyE-Column1-Body1">
                        <p>20 MHz<br />Two channels<br />Arbitrary waveforms</p>
                    </td>
                    <td class="BodyD-Column1-Body1">
                        <p>MEM - 16MSa Memory<br />OCX - Add High-stability OCXO Timebase<br />SEC - Enable NISPOM &amp; File Security<br />IQP - Add IQ Baseband signal player</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33519B</td>
                    <td class="BodyE-Column1-Body1">
                        <p>30 MHz<br />One channel<br />No arbitrary waveforms</p>
                    </td>
                    <td class="BodyD-Column1-Body1">
                        <p>OCX - Add High-stability OCXO Timebase<br />SEC - Enable NISPOM &amp; File Security</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33520B</td>
                    <td class="BodyE-Column1-Body1">
                        <p>30 MHz<br />Two channels<br />No arbitrary waveforms</p>
                    </td>
                    <td class="BodyD-Column1-Body1">
                        <p>OCX - Add High-stability OCXO Timebase<br />SEC - Enable NISPOM &amp; File Security</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33521B</td>
                    <td class="BodyE-Column1-Body1">
                        <p>30 MHz<br />One channel<br />Arbitrary waveforms</p>
                    </td>
                    <td class="BodyD-Column1-Body1">
                        <p>MEM - 16MSa Memory<br />OCX - Add High-stability OCXO Timebase<br />SEC - Enable NISPOM &amp; File Security</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyB-Column1-Body1">33522B</td>
                    <td class="BodyB-Column1-Body1">
                        <p>30 MHz<br />Two channels<br />Arbitrary waveforms</p>
                    </td>
                    <td class="BodyA-Column1-Body1">
                        <p>MEM - 16MSa Memory<br />OCX - Add High-stability OCXO Timebase<br />SEC - Enable NISPOM &amp; File Security<br />IQP - Add IQ Baseband signal player</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <h2>One- and two-channel upgrades</h2>
        <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Model</th>
                    <th class="HeadD-Column1-Header1">Description</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">335BW1U</td>
                    <td class="BodyD-Column1-Body1">Increase bandwidth to 30 MHz for one-channel models</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">335BW2U</td>
                    <td class="BodyD-Column1-Body1">Increase bandwidth to 30 MHz for two-channel models</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">335ARB1U</td>
                    <td class="BodyD-Column1-Body1">
                        <p>Add arbitrary waveforms to one-channel models</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">335ARB2U</td>
                    <td class="BodyD-Column1-Body1">Add arbitrary waveforms to two-channel models</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">335MEM1U</td>
                    <td class="BodyD-Column1-Body1">16 MSa memory for one-channel models</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">335MEM2U</td>
                    <td class="BodyD-Column1-Body1">16 MSa memory for two-channel models</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33500U-OCX</td>
                    <td class="BodyD-Column1-Body1">Add high-stability OCXO timebase</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">335SECU</td>
                    <td class="BodyD-Column1-Body1">Add NISPOM&#160;and File security</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">335IQPU</td>
                    <td class="BodyD-Column1-Body1">Add IQ Baseband signal player</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyB-Column1-Body1">33522B-DST</td>
                    <td class="BodyA-Column1-Body1">Enable all software options for demonstration</td>
                </tr>
            </tbody>
        </table>
        
    </body>
</html>