<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>Introduction to Instrument</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor395"></a>Introduction to Instrument</h1>
        <p>The Agilent Technologies 33500 Series is a series of synthesized waveform generators with built-in arbitrary waveform and pulse capabilities. </p>
        <p><a href="#Instrument_at_a_Glance">Instrument at a Glance</a>
        </p>
        <p><a href="#Front_Panel_at_a_Glance">Front Panel at a Glance</a>
        </p>
        <p><a href="#Front-Panel_Display_at_a_Glance">Front-Panel Display at a Glance</a>
        </p>
        <p><a href="#Front-Panel_Number_Entry">Front-Panel Number Entry</a>
        </p>
        <p><a href="#Rear_Panel_at_a_Glance">Rear Panel at a Glance</a>
        </p>
        <p><a href="../__A_Preliminary%20Information/03%20Contacting%20Agilent.htm">Contacting Agilent</a>
        </p>
        <h2><a name="Instrument_at_a_Glance"></a>Instrument at a Glance</h2>
        <p>The instrument's combination of bench-top and system features makes it a versatile solution now and in the future.</p>
        <h3>Convenient bench-top features</h3>
        <ul>
            <li class="IndentTight" value="1">16 standard waveforms</li>
            <li class="IndentTight" value="2">Built-in 16-bit arbitrary waveform capability</li>
            <li class="IndentTight" value="3">Precise pulse waveform capabilities with adjustable edge time</li>
            <li class="IndentTight" value="4">LCD display with numeric and graphical views</li>
            <li class="IndentTight" value="5">Easy-to-use knob and numeric keypad</li>
            <li class="IndentTight" value="6">Instrument state storage with user-defined names</li>
            <li class="IndentTight" value="7">Portable, ruggedized case with non-skid feet</li>
        </ul>
        <h3>Flexible system features</h3>
        <ul>
            <li class="IndentTight" value="1">Downloadable 1M-point or <a href="../__A_Preliminary%20Information/02%20Models_and_Options.htm">optional 16M-point arbitrary waveform memory</a>.</li>
            <li class="IndentTight" value="2">USB, GPIB, and LAN remote interfaces (GPIB optional on models 33521A and 33522A)</li>
            <li class="IndentTight" value="3">LXI Class C Compliant</li>
            <li class="IndentTight" value="4">SCPI (Standard Commands for Programmable Instruments) compatibility</li>
        </ul>
        <h2><a name="Front_Panel_at_a_Glance"></a>Front Panel at a Glance<a name="kanchor396"></a></h2>
        <p>
            <img src="../_Graphics_/Front%20Panel%20Labeled.bmp" alt="Front panel, labeled" />
        </p>
        <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Item</th>
                    <th class="HeadD-Column1-Header1">Description</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">1</td>
                    <td class="BodyD-Column1-Body1">USB Port</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">2</td>
                    <td class="BodyD-Column1-Body1">On/Off Switch</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">3</td>
                    <td class="BodyD-Column1-Body1">Display</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">4</td>
                    <td class="BodyD-Column1-Body1">Menu Softkeys</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">5</td>
                    <td class="BodyD-Column1-Body1">Fixed Function Buttons<br />(column of seven keys)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">6</td>
                    <td class="BodyD-Column1-Body1">Manual Trigger Button</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">7</td>
                    <td class="BodyD-Column1-Body1">Sync Connector</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">8</td>
                    <td class="BodyD-Column1-Body1">Numeric Keypad</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">9</td>
                    <td class="BodyD-Column1-Body1">Channel 1 and Channel 2<br />(depending on model)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyB-Column1-Body1">10</td>
                    <td class="BodyA-Column1-Body1">Knob and cursor arrows</td>
                </tr>
            </tbody>
        </table>
        <p>&#160;</p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                    <p>
                        <img src="../note.gif" alt="Note" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                    <p>Press and hold any front-panel key or softkey to get context-sensitive help.</p>
                </td>
            </tr>
        </table>
        <h2><a name="Front-Panel_Display_at_a_Glance"></a>Front-Panel Display at a Glance<a name="kanchor397"></a></h2>
        <p>
            <img src="../_Graphics_/Display%20Labeled.bmp" alt="Front panel display" />
        </p>
        <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Item</th>
                    <th class="HeadD-Column1-Header1">Description</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">1</td>
                    <td class="BodyD-Column1-Body1">Channel 1 information</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">2</td>
                    <td class="BodyD-Column1-Body1">Channel 2 information (depends on model)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">3</td>
                    <td class="BodyD-Column1-Body1">Waveform parameters</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">4</td>
                    <td class="BodyD-Column1-Body1">Waveform display</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">5</td>
                    <td class="BodyD-Column1-Body1">Sweep or burst parameters</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyB-Column1-Body1">6</td>
                    <td class="BodyA-Column1-Body1">Softkey labels</td>
                </tr>
            </tbody>
        </table>
        <h2><a name="Front-Panel_Number_Entry"></a>Front-Panel Number Entry<a name="kanchor398"></a></h2>
        <p>You can enter numbers from the front panel in two ways:</p>
        <ul>
            <li class="IndentTight" value="1">Use the knob and cursor keys to modify the number. Rotate the knob to change a digit (clockwise increases). The arrows below the knob move the cursor.<br /><img src="../_Graphics_/Buttons%20-%20Knob.bmp" style="width: 88px;height: 134px;" alt="Knob and arrows" /><br /><br /></li>
        </ul>
        <ul>
            <li class="IndentTight" value="1">Use the keypad to enter numbers and the softkeys to select units. The <b>+/-</b> key changes the number's sign.<br /><img src="../_Graphics_/Buttons%20-%20Keypad.bmp" style="width: 115px;height: 129px;" alt="Numeric keypad" /></li>
        </ul>
        <h2><a name="Rear_Panel_at_a_Glance"></a>Rear Panel at a Glance<a name="kanchor399"></a></h2>
        <p>
            <img src="../_Graphics_/Rear%20Panel%20Labeled.bmp" alt="Rear panel, labeled with numbers" />
        </p>
        <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Item</th>
                    <th class="HeadD-Column1-Header1">Description</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">1</td>
                    <td class="BodyD-Column1-Body1">External 10 MHz Reference Input</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">2</td>
                    <td class="BodyD-Column1-Body1">Internal 10 MHz Reference Output</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">3</td>
                    <td class="BodyD-Column1-Body1">GPIB Connector</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">4</td>
                    <td class="BodyD-Column1-Body1">Chassis Ground</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">5</td>
                    <td class="BodyD-Column1-Body1">Instrument Cable Lock</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">6</td>
                    <td class="BodyD-Column1-Body1">AC Power</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">7</td>
                    <td class="BodyD-Column1-Body1">External Modulation Input</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">8</td>
                    <td class="BodyD-Column1-Body1">Input: External Trig/Gate/FSK/Burst</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">9</td>
                    <td class="BodyD-Column1-Body1">USB Interface Connector</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyB-Column1-Body1">10</td>
                    <td class="BodyA-Column1-Body1">Local Area Network (LAN) Connector</td>
                </tr>
            </tbody>
        </table>
        <p>&#160;</p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                    <p>
                        <img src="../warning.gif" alt="Warning" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                    <p>For protection from electrical shock, the power cord ground must not be defeated. If only a two-contact electrical outlet is available, connect the instrument’s chassis ground screw (see above) to a good earth ground.</p>
                </td>
            </tr>
        </table>
        
    </body>
</html>