<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head><title>Quick Start</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1>Quick Start</h1>
        <p>This section describes basic procedures to help you get started quickly with the instrument.</p>
        <ul>
            <li class="IndentTight" value="1"><a href="#Prepare_Instrument_for_Use">Prepare Instrument for Use</a>
            </li>
            <li class="IndentTight" value="2"><a href="#Adjust_the_Carrying_Handle">Adjust the Carrying Handle</a>
            </li>
            <li class="IndentTight" value="3"><a href="#Set_Output_Frequency">Set Output Frequency</a>
            </li>
            <li class="IndentTight" value="4"><a href="#Set_Output_Amplitude">Set Output Amplitude</a>
            </li>
            <li class="IndentTight" value="5"><a href="#Set_DC_Offset_Voltage">Set DC Offset Voltage</a>
            </li>
            <li class="IndentTight" value="6"><a href="#Set_High-Level_and_Low-Level_Values">Set High-Level and Low-Level Values</a>
            </li>
            <li class="IndentTight" value="7"><a href="#Output_a_DC_Voltage">Output a DC Voltage</a>
            </li>
            <li class="IndentTight" value="8"><a href="#Set_Duty_Cycle_of_a_Square_Wave">Set Duty Cycle of a Square Wave</a>
            </li>
            <li class="IndentTight" value="9"><a href="#Configure_a_Pulse_Waveform">Configure a Pulse Waveform</a>
            </li>
            <li class="IndentTight" value="10"><a href="#Select_a_Stored_Arbitrary_Waveform">Select a Stored Arbitrary Waveform</a>
            </li>
            <li class="IndentTight" value="11"><a href="#Use_Built-in_Help_System">Use Built-in Help System</a>
            </li>
            <li class="IndentTight" value="12"><a href="#Rack_Mount_the_Instrument">Rack Mount the Instrument</a>
            </li>
        </ul>
        <h2><a name="Prepare_Instrument_for_Use"></a>Prepare Instrument for Use</h2>
        <ol>
            <li value="1">Verify that you received the following items. If anything is missing, please contact your nearest Agilent sales office or Agilent authorized reseller.</li>
        </ol>
        <blockquote>
            <ul>
                <li value="1">  Power cord (for country of destination)</li>
                <li value="2">  Certificate of Calibration</li>
                <li value="3"> <i>Agilent 33500 Series Product Reference CD</i> (product software, programming examples, and manuals)</li>
                <li value="4"> <i>Agilent Automation-Ready CD</i> (Agilent IO Libraries Suite)</li>
                <li value="5">USB 2.0 cable<br /><br />Note: All product documentation is on the <i>Agilent 33500 Series Product Reference CD</i>. The documentation is also available at <a href="http://www.agilent.com/find/33500help" target="_blank">www.agilent.com/find/33500help</a>. The latest version is also available for mobile devices at <a href="http://www.agilent.com/find/33500mobile">www.agilent.com/find/33500mobile</a>. </li>
            </ul>
        </blockquote>
        <ol MadCap:continue="false">
            <li value="2">Connect the power cord and LAN, GPIB, or USB cable as desired. Turn the instrument on by pressing the power switch in the lower left corner of  front panel. The instrument runs a power-on self test and then displays a message about how to obtain help, along with the current IP address. It also displays the GPIB address if the GPIB option is installed and enabled. <br /><br />The instrument's default function is a 1 kHz, 100 mVpp sine wave (into a 50 &#937; termination). At power-on, the channel output connectors are disabled. To enable output on a channel connector, press the key above the channel connector and then press the <b>Output Off / On</b> softkey.<br /><br />If the instrument does not turn on, verify that the power cord is firmly connected  (power-line voltage is automatically sensed at power-on). Also make sure that the instrument is connected to an energized power source. If the LED below the power switch is off, there is no AC power connected. If the LED is amber, the instrument is in standby mode with AC power connected, and if it is green, the instrument is on.</li>
        </ol>
        <table style="margin-left: 0; margin-right: auto;">
            <col />
            <col />
            <tbody>
                <tr>
                    <td><b>Power&#160;Switch:</b>
                    </td>
                    <td>
                        <img src="../_Graphics_/Power_Switch.bmp" style="width: 45px;height: 45px;" alt="Power switch" />
                    </td>
                </tr>
            </tbody>
        </table>
        <p>If the power-on self test fails, the display shows <b>ERR</b> in the upper right corner. It also prominently displays <b>"Check for error messages in the error queue."</b></p>
        <p>See <a href="../_Home_Page/SCPI_Error_Messages.htm">SCPI Error Messages</a> for information on error codes. See <a href="../__H_Block%20Diag%20Svc%20Rep/01%20Service%20and%20Repair%20-%20Introduction.htm">Service and Repair - Introduction</a> for instructions on returning the instrument for service.</p>
        <p>To turn off the instrument, hold the power switch down for about 500 ms. This prevents you from turning the instrument off by accidentally brushing the power switch. </p>
        <h2><a name="Adjust_the_Carrying_Handle"></a>Adjust the Carrying Handle<a name="kanchor400"></a></h2>
        <p>Grasp the sides of the handle, pull outward, and rotate the handle.</p>
        <p>
            <img src="../_Graphics_/Adjusting%20Carrying%20Handle.bmp" alt="Adjust carrying handle" />
        </p>
        <h2><a name="Set_Output_Frequency"></a>Set Output Frequency<a name="kanchor401"></a></h2>
        <p>The default frequency is 1 kHz. You can change the frequency, and you can specify frequency in units of period instead of Hz.</p>
        <h3> To change frequency with the knob:<br /><img src="../_Graphics_/Button%20-%20Parameters.png" alt="Parameters key" /><img src="../_Graphics_/Softkey%20-%20Frequency.png" alt="Frequency softkey" />&#160;<img src="../_Graphics_/Softkey%20-%20Frequency.png" /> <img src="../_Graphics_/Buttons%20-%20Knob.bmp" style="height: 102px;width: 67px;" alt="Knob and arrows" /></h3>
        <p>
            <img src="../_Graphics_/Enter_Frequency.png" alt="Enter frequency" />
        </p>
        <h3>To change frequency with the numeric keypad:</h3>
        <p>
            <img src="../_Graphics_/Button%20-%20Parameters.png" alt="Parameters key" />
            <img src="../_Graphics_/Softkey%20-%20Frequency.png" alt="Frequency softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Buttons%20-%20Keypad.bmp" style="width: 92px;height: 102px;" alt="Numeric keypad" /><br />Finish by selecting frequency units:<br /></p>
        <p>
            <img src="../_Graphics_/Softkeys%20-%20Frequency%20Units.png" alt="Frequency units softkeys" />
        </p>
        <h3> To change the units to period instead of frequency:</h3>
        <p>
            <img src="../_Graphics_/Button%20-%20Units.png" alt="Units key" />
            <img src="../_Graphics_/SoftkeysNF%20-%20Frequency%20PERIOD.png" alt="Frequency / Period softkey (Period)" />
        </p>
        <h2><a name="Set_Output_Amplitude"></a>Set Output Amplitude<a name="kanchor402"></a></h2>
        <p>The instrument's default function is a 1 kHz, 100 mVpp sine wave (into a 50 &#937; termination).</p>
        <p>The following steps  change the amplitude to 50 mVpp.</p>
        <ol>
            <li class="IndentTight" value="1">Press <b>[Units] &gt; Amp/Offs</b> or <b>High/Low</b> to make sure that you are in <b>Amp/Offs</b>.<br /><br />The displayed amplitude is either the power-on value or the amplitude previously selected. When you change functions, the same amplitude is used if the present value is valid for the new function. To choose whether you want to specify voltage as amplitude and offset or high and low values, press <b>[Units]</b>    and then the second softkey. In this case, we will highlight <b>Amp/Offs</b>.<br /><br /><img src="../_Graphics_/Change_Amp_to_High_Low.png" alt="Change amplitude to High/Low" /><br /></li>
            <li class="IndentTight" value="2"><b>Enter the magnitude of the desired amplitude.</b>
                <br />Press <b>[Parameters] &gt; Amplitude</b>. Using the numeric keypad, enter the number 50.<br /><br /><img src="../_Graphics_/Enter_50_For_Amplitude.png" alt="Enter 50 for amplitude" /></li>
            <li class="IndentTight" value="3"><b>Select the desired units.</b>
                <br />
                <br />Press the softkey that corresponds to the desired units. When you select the units, the instrument outputs the waveform with the displayed amplitude (if the output is enabled). For this example, press <b>mVpp</b>.<br /><br />You can also enter the desired value using the knob and arrows. If you do so, you do not need to use a units softkey. You can easily convert  the displayed  amplitude from one unit to another. Simply  press <b>[Units] &gt; Ampl As</b> and select the desired units.<br /><br /><img src="../_Graphics_/DisplayedAmpUnits.png" alt="Displayed amplitude units" /><br /><br /></li>
        </ol>
        <h2><a name="Set_DC_Offset_Voltage"></a>Set DC Offset Voltage<a name="kanchor403"></a></h2>
        <p>At power-on, the DC offset is 0 V. The following steps change the offset to –1.5 VDC.</p>
        <ol>
            <li class="IndentTight" value="1">Press <b>[Parameters] &gt; Offset</b>.<br /><br />The displayed offset voltage is either the power-on value or the offset previously selected. When you change functions, the same offset is used if the present value is valid for the new function.<br /><br /><img src="../_Graphics_/Choose_Offset_to_Change.png" alt="Choose offset to change" /></li>
            <li class="IndentTight" value="2"><b>Enter the desired offset.</b>
                <br />In this, case we will use the numeric keypad to enter –1.5.<br /><br /><img src="../_Graphics_/Enter_-1.5_for_Offset.png" alt="Enter -1.5 for offset" /></li>
            <li class="IndentTight" value="3"><b>Select the desired units.</b>
                <br />Press the softkey for the desired units. When you select the units, the instrument outputs the waveform with the displayed offset (if the output is enabled). For this example, press <b>V</b>. The voltage will be set as shown below.<br /><img src="../_Graphics_/Choose_VDC_for_Volt_Units.png" alt="Choose VDC for voltage units" /></li>
        </ol>
        <p>You can also enter the desired value using the knob and arrows.</p>
        <h2><a name="Set_High-Level_and_Low-Level_Values"></a>Set High-Level and Low-Level Values<a name="kanchor404"></a></h2>
        <p>You can specify a signal by setting its amplitude and DC offset, described above. You can also specify the signal as high (maximum) and low (minimum) values. This is typically convenient for digital applications. In the following example, we will set the high level to 1.0 V and the low level to 0.0 V.</p>
        <ol>
            <li class="IndentTight" value="1">Press <b>[Units] &gt; Ampl/Offs</b> to toggle to <b>High/Low</b> as shown below.<br /><img src="../_Graphics_/After_Pressing_High_Low.png" /></li>
            <li class="IndentTight" value="2"><b>Set the "High Level" value.</b>
                <br />Press the <b>[Parameters] &gt; High Level</b>. Using the numeric keypad or knob and arrows, select a value of 1.0 V. (If you are using the keypad, you will need to select the <b>V</b> unit softkey to enter the value.)<br /><img src="../_Graphics_/Enter_+1.000_for_High_Level.png" alt="Enter +1.000 for High Level" /></li>
            <li class="IndentTight" value="3">Press the <b>Low Level</b> softkey and set the value.<br />Again, use the numeric keypad or the knob to enter a value of 0.0 V.<br /><img src="../_Graphics_/Enter_0.0_for_Low_Level.png" alt="Enter 0.0 for Low Level" /></li>
        </ol>
        <p>These settings (high-level = 1.0 V and low-level = 0.0 V) are equivalent to setting an amplitude of 1.0 Vpp and an offset of 500 mV.</p>
        <h2><a name="Output_a_DC_Voltage"></a>Output a DC Voltage<a name="kanchor405"></a></h2>
        <p>You can output a constant DC voltage, from -5 V to +5 V into 50 &#937;, or -10 V to +10 V into a high impedance load.</p>
        <ol>
            <li class="IndentTight" value="1">Press <b>[Waveforms] &gt; More &gt; DC</b>.<br />The <b>Offset</b> value becomes selected.<br /><img src="../_Graphics_/Enter_DC_Volts.png" alt="Enter DC volts" /></li>
            <li class="IndentTight" value="2"><b>Enter the desired voltage offset.</b>
                <br />Enter 1.0 with the numeric keypad or knob, and press the <b>V</b> softkey if you used the keypad.<br /><img src="../_Graphics_/Enter_1.0_DCV.png" alt="Enter 1.0 DCV" /></li>
        </ol>
        <h2><a name="Set_Duty_Cycle_of_a_Square_Wave"></a>Set Duty Cycle of a Square Wave<a name="kanchor406"></a></h2>
        <p>The power-on default for square wave duty cycle is 50%. The duty cycle is limited by the minimum pulse width specification of 16 ns. The following procedure changes the duty cycle to 75%.</p>
        <ol>
            <li class="IndentTight" value="1"><b>Select the square wave function.</b>
                <br />Press <b>[Waveforms] &gt; Square</b>.</li>
            <li class="IndentTight" value="2">Press the <b>Duty Cycle</b> softkey.<br />The displayed duty cycle is either the power-on value or the percentage previously selected. The duty cycle represents the amount of time per cycle that the square wave is at a high level.<br /><img src="../_Graphics_/Enter_Duty_Cycle.png" alt="Enter duty cycle" /></li>
            <li class="IndentTight" value="3"><b>Enter the desired duty cycle.</b>
                <br />Using the numeric keypad or the knob and arrows, select a duty cycle value of 75. If you are using the numeric keypad, press <b>Percent</b> to finish the entry. The instrument adjusts the duty cycle immediately and outputs a square wave with the specified value (if the output is enabled).<br /><img src="../_Graphics_/Square_Wave_With_75_Pct_Duty_Cycle.png" alt="Square wave with 75% duty cycle" /></li>
        </ol>
        <h2><a name="Configure_a_Pulse_Waveform"></a>Configure a Pulse Waveform<a name="kanchor407"></a></h2>
        <p>You can configure the instrument to output a pulse waveform with variable pulse width and edge time. The following steps configure a 500 ms periodic pulse waveform with a pulse width of 10 ms and edge times of 50 ns.</p>
        <ol>
            <li class="IndentTight" value="1"><b>Select the pulse function.</b>
                <br />Press <b>[Waveforms] &gt; Pulse</b> to select the pulse function.</li>
            <li class="IndentTight" value="2"><b>Set the pulse period.</b>
                <br />Press the <b>[Units]</b> key and then press <b>Frequency/Period</b> to choose <b>Period</b>. Then press <b>[Parameters] &gt; Period</b>. Set the period to 500 ms.<br /><img src="../_Graphics_/Select_Period_For_Pulse.png" alt="Select period for pulse" /></li>
            <li class="IndentTight" value="3"><b>Set the pulse width.</b>
                <br />Press <b>[Parameters] &gt;&#160;Pulse Width</b>. Then set the pulse width to 10 ms. The pulse width represents the time from the 50% threshold of the rising edge to the 50% threshold of the next falling edge.<br /><img src="../_Graphics_/Set_Pulse_Width_to_10_ms.png" alt="Set pulse width to 10 ms" /></li>
            <li class="IndentTight" value="4">Set the edge time for both edges.<br />Press the <b>Edge Time</b> softkey and then set the edge time for both the leading and trailing edges to 50 ns. The edge time represents the time from the 10% threshold to the 90% threshold of each edge.</li>
        </ol>
        <h2><a name="Select_a_Stored_Arbitrary_Waveform"></a>Select a Stored Arbitrary Waveform<a name="kanchor408"></a></h2>
        <p>There are nine built-in arbitrary waveforms stored in non-volatile memory. They are Cardiac, D-Lorentz, Exponential Fall, Exponential Rise, Gaussian, Haversine, Lorentz, Negative Ramp, and Sinc.</p>
        <p>This procedure selects the built-in "exponential fall" waveform from the front panel. For information on creating a custom arbitrary waveform, refer to <a href="../__D_Front-Panel%20Menu%20Operation/04%20Set%20Up%20Arbitrary%20Waveform.htm">Set Up Arbitrary Waveform</a>. </p>
        <ol>
            <li class="IndentTight" value="1">Press <b>[Waveforms] &gt;&#160;Arb &gt; Arbs</b>.</li>
            <li class="IndentTight" value="2">Choose <b>Select Arb</b> and use the knob to select <b>Exp_Fall</b>. Press <b>Select.</b><br /><img src="../_Graphics_/After_Selecting_Exp_Fall.png" alt="After selecting Exp_Fall" /><br /></li>
        </ol>
        <h2><a name="Use_Built-in_Help_System"></a>Use Built-in Help System<a name="kanchor409"></a></h2>
        <p>The built-in help system  provides context-sensitive help on any front-panel key or menu softkey. A list of help topics is also available to assist you with several front-panel operations.</p>
        <h3>View the help information for a function key</h3>
        <p>Press and hold any softkey or button, such as <b>[Waveforms</b>. If the message contains more information than will fit on the display, press the down arrow softkey or use the knob to view the remaining information.</p>
        <p>
            <br />
            <img src="../_Graphics_/Help_Screen.png" alt="Help screen" />
        </p>
        <p>Press <b>Done</b> to exit Help.</p>
        <h3>View the list of help topics.</h3>
        <p>Press <b>[System] &gt; Help</b> to view the list of available help topics. To scroll through the list, press the up and down arrow softkeys or use the knob. Select the topic <b>Get HELP on any key</b> and then press <b>Select</b>.</p>
        <p>
            <img src="../_Graphics_/Help_Topics.png" alt="Help topics" />
        </p>
        <p>Press <b>Done</b> to exit Help.</p>
        <h3>View the help information for displayed messages.</h3>
        <p>Whenever a limit is exceeded or any other invalid configuration is found, the instrument displays a message. The built-in help system provides additional information on the most recent message. Press <b>[System] &gt; Help</b>. Then select the topic <b>View the last message displayed</b>, and press <b>Select</b>.</p>
        <p>
            <img src="../_Graphics_/Sample_Error_Message.png" alt="Sample error message" />
        </p>
        <p>Press <b>Done</b> to exit Help.</p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                    <p>
                        <img src="../note.gif" alt="Note" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                    <p><b>Local Language Help</b>
                    </p>
                    <p>All messages, context-sensitive help, and help topics are available in English, Chinese, French, German, Japanese, Korean, and Russian. The menu softkey labels and status line messages are not translated. To select the local language, press <b>[System] &gt; System Setup &gt; User Settings &gt;&#160;Help Lang</b>. Then select the desired language.</p>
                </td>
            </tr>
        </table>
        <h2><a name="Rack_Mount_the_Instrument"></a>Rack Mount the Instrument<a name="kanchor410"></a></h2>
        <p>You can mount the instrument in a standard 19-inch rack cabinet using one of two optional kits, each of which includes instructions and mounting hardware. Any Agilent System II instrument of the same size can be rack-mounted beside the instrument.</p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                    <p>
                        <img src="../note.gif" alt="Note" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                    <p>Remove the carrying handle, and the front and rear rubber bumpers, before rack-mounting the instrument.</p>
                </td>
            </tr>
        </table>
        <p><b>To remove the handle, rotate it to vertical and pull the ends outward.</b>
        </p>
        <p alt="Remove handle">
            <br />
            <img src="../_Graphics_/rem_handl.png" alt="Remove handle" />
        </p>
        <p><b>To remove the rubber bumper, stretch a corner and then slide it off.</b>
        </p>
        <table style="margin-left: 0;margin-right: auto;">
            <col />
            <col />
            <tbody>
                <tr>
                    <td style="text-align: center;">
                        <img src="../_Graphics_/RemBumperFront.PNG" style="width: 139px;height: 83px;" alt="Symmetry 0" />
                    </td>
                    <td style="text-align: center;">
                        <img src="../_Graphics_/RemBumperRear.PNG" style="width: 137px;height: 81px;" alt="Symmetry 100" />
                    </td>
                </tr>
                <tr>
                    <td style="text-align: center;font-weight: bold;">Front</td>
                    <td style="text-align: center;font-weight: bold;">Rear (bottom view)</td>
                </tr>
            </tbody>
        </table>
        <p><b>To rack mount a single instrument, order adapter kit 5063-9240.</b>
            <br />
            <img src="../_Graphics_/5063-9240.png" alt="Picture of 5063-9240" style="width: 332px;height: 58px;" />
            <br />
        </p>
        <p><b>To rack mount two instruments side-by-side, order lock-link kit 5061- 8769 and flange kit 5063-9212. Be sure to use the support rails in the rack cabinet.</b>
            <br />
            <img src="../_Graphics_/5061-8769.png" alt="5061-8769 picture" style="width: 333px;height: 59px;" />
        </p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                    <p>
                        <img src="../note.gif" alt="Note" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                    <p>To prevent overheating, do not block airflow to or from the instrument. Allow enough clearance at the rear, sides, and bottom of the instrument to permit adequate internal air flow.</p>
                </td>
            </tr>
        </table>
        
    </body>
</html>