<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head><title>Front-Panel Menu Reference</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1>Front-Panel Menu Reference<a name="kanchor420"></a></h1>
        <p>Overview of the front-panel menus. The remainder of this chapter contains examples of using the front-panel menus.</p>
        <hr width="100%" size="0" align="center" />
        <p><a name="Waveforms"></a>
            <img src="../_Graphics_/Button%20-%20Waveform.png" alt="Waveforms key" />
        </p>
        <h3>Selects waveform</h3>
        <ul>
            <li class="IndentTight" value="1"><a href="../_Programming%20Examples_/01%20-%20Configure%20a%20Sine%20Wave.htm">Sine</a>
            </li>
            <li class="IndentTight" value="2"><a href="../_Programming%20Examples_/02%20-%20Configure%20a%20Square%20Wave.htm">Square</a>
            </li>
            <li class="IndentTight" value="3"><a href="../_Programming%20Examples_/03%20-%20Configure%20a%20Ramp%20Wave.htm">Ramp</a>
            </li>
            <li class="IndentTight" value="4"><a href="../_Programming%20Examples_/04%20-%20Configure%20a%20Pulse%20Wave.htm">Pulse</a>
            </li>
            <li class="IndentTight" value="5"><a href="04%20Set%20Up%20Arbitrary%20Waveform.htm">Arbitrary</a>
            </li>
            <li class="IndentTight" value="6">Triangle</li>
            <li class="IndentTight" value="7"><a href="../__F_CH5_Tutorial/Waveform%20Generation%20Tutorial.htm#Quasi-Gaussian_Noise">Noise</a>
            </li>
            <li class="IndentTight" value="8"><a href="../__F_CH5_Tutorial/Waveform%20Generation%20Tutorial.htm#PRBS">PRBS</a>
            </li>
            <li class="IndentTight" value="9">DC</li>
        </ul>
        <hr width="100%" size="0" align="center" />
        <p><a name="Parameters"></a>
            <img src="../_Graphics_/Button%20-%20Parameters.png" alt="Parameters key" />
        </p>
        <h3>Configures waveform-specific parameters</h3>
        <ul>
            <li class="IndentTight" value="1"><a href="../__C_Quick%20Start/Quick%20Start.htm#Set_Output_Frequency">Period/Frequency</a>
            </li>
            <li class="IndentTight" value="2"><a href="../__C_Quick%20Start/Quick%20Start.htm#Set_Output_Amplitude">Amplitude or High and Low Voltage</a>
            </li>
            <li class="IndentTight" value="3"><a href="../__C_Quick%20Start/Quick%20Start.htm#Set_DC_Offset_Voltage">Offset</a>
            </li>
            <li class="IndentTight" value="4">Phase</li>
            <li class="IndentTight" value="5">Duty Cycle</li>
            <li class="IndentTight" value="6">Symmetry</li>
            <li class="IndentTight" value="7">Pulse Width</li>
            <li class="IndentTight" value="8">Edge Time</li>
            <li class="IndentTight" value="9"><a href="04%20Set%20Up%20Arbitrary%20Waveform.htm">Arbitrary Waveform</a>
            </li>
            <li class="IndentTight" value="10">Bandwidth</li>
            <li class="IndentTight" value="11"><a href="../__F_CH5_Tutorial/Waveform%20Generation%20Tutorial.htm#PRBS">PRBS&#160;Data</a>
            </li>
            <li class="IndentTight" value="12">Bit Rate</li>
        </ul>
        <hr width="100%" size="0" align="center" />
        <p><a name="Units"></a>
            <img src="../_Graphics_/Button%20-%20Units.png" alt="Units key" />
        </p>
        <h3>Specifies unit and parameter preferences</h3>
        <ul>
            <li class="IndentTight" value="1">Frequency or Period</li>
            <li class="IndentTight" value="2">Voltage as Amplitude/Offset or High/Low</li>
            <li class="IndentTight" value="3">Voltage units</li>
            <li class="IndentTight" value="4">Pulse Width or Duty Cycle</li>
            <li class="IndentTight" value="5"><a href="../__E_Features%20and%20Functions/09%20Frequency%20Sweep.htm#Center_Frequency_and_Frequency_Span">Frequency sweep as Center/Span or Start/Stop</a>
            </li>
        </ul>
        <hr width="100%" size="0" align="center" />
        <p><a name="Modulate"></a>
            <img src="../_Graphics_/Button%20-%20Modulate.png" />
        </p>
        <h3>Configures modulation parameters</h3>
        <ul>
            <li class="IndentTight" value="1"><a href="../__E_Features%20and%20Functions/04%20Amplitude%20Modulation%20(AM)%20and%20Frequency%20Modulation%20(FM).htm">Modulation on or off</a>
            </li>
            <li class="IndentTight" value="2"><a href="../__E_Features%20and%20Functions/04%20Amplitude%20Modulation%20(AM)%20and%20Frequency%20Modulation%20(FM).htm#To_Select_AM_or_FM_Modulation">Modulation type: AM, FM, PM, PWM, BPSK, FSK, or Sum</a>
            </li>
            <li class="IndentTight" value="3"><a href="../__E_Features%20and%20Functions/04%20Amplitude%20Modulation%20(AM)%20and%20Frequency%20Modulation%20(FM).htm#Modulating_Source">Modulation source</a>
            </li>
            <li class="IndentTight" value="4"><a href="../__E_Features%20and%20Functions/04%20Amplitude%20Modulation%20(AM)%20and%20Frequency%20Modulation%20(FM).htm">Modulation parameters</a>
            </li>
        </ul>
        <hr width="100%" size="0" align="center" />
        <p><a name="Sweep"></a>
            <img src="../_Graphics_/Button%20-%20Sweep.png" alt="Sweep key" />
        </p>
        <h3>Configures frequency sweep parameters</h3>
        <ul>
            <li class="IndentTight" value="1"><a href="../__E_Features%20and%20Functions/09%20Frequency%20Sweep.htm#To_Select_Sweep">Sweep on or off</a>
            </li>
            <li class="IndentTight" value="2"><a href="../__E_Features%20and%20Functions/09%20Frequency%20Sweep.htm#top">Linear, logarithmic or frequency list</a>
            </li>
            <li class="IndentTight" value="3"><a href="../__E_Features%20and%20Functions/09%20Frequency%20Sweep.htm#Sweep_Time">Sweep time</a>
            </li>
            <li class="IndentTight" value="4"><a href="../__E_Features%20and%20Functions/09%20Frequency%20Sweep.htm#Start_Frequency_and_Stop_Frequency">Start/stop frequencies or center/span frequencies</a>
            </li>
            <li class="IndentTight" value="5"><a href="../__E_Features%20and%20Functions/09%20Frequency%20Sweep.htm#Sweep_Time">Dwell, hold, and return times</a>
            </li>
        </ul>
        <hr width="100%" size="0" align="center" />
        <p><a name="Burst"></a>
            <img src="../_Graphics_/Button%20-%20Burst.png" alt="Burst key" />
        </p>
        <h3>Configures burst parameters</h3>
        <ul>
            <li class="IndentTight" value="1"><a href="../__E_Features%20and%20Functions/10%20Burst%20Mode.htm#To_Select_Burst">Burst on or off</a>
            </li>
            <li class="IndentTight" value="2"><a href="../__E_Features%20and%20Functions/10%20Burst%20Mode.htm#Burst_Mode">Burst mode: triggered (N Cycle) or externally-gated</a>
            </li>
            <li class="IndentTight" value="3"><a href="../__E_Features%20and%20Functions/10%20Burst%20Mode.htm#Burst_Count">Cycles per burst (1 to 100,000,000 or infinite)</a>
            </li>
            <li class="IndentTight" value="4"><a href="../__E_Features%20and%20Functions/10%20Burst%20Mode.htm#Start_Phase">Starting phase angle of burst (-360° to +360°)</a>
            </li>
            <li class="IndentTight" value="5"><a href="../__E_Features%20and%20Functions/10%20Burst%20Mode.htm#Burst_Period">Burst period</a>
            </li>
        </ul>
        <hr width="100%" size="0" align="center" />
        <p><a name="System_Store-Recall"></a>
            <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
            <img src="../_Graphics_/Softkey%20-%20Store-Recall.png" alt="Store - Recall softkey" />
        </p>
        <h3>Stores and recalls instrument states</h3>
        <ul>
            <li class="IndentTight" value="1">Store instrument states in non-volatile memory.</li>
            <li class="IndentTight" value="2">Assign custom names to storage locations.</li>
            <li class="IndentTight" value="3">Recall stored instrument states.</li>
            <li class="IndentTight" value="4">Delete stored instrument states.</li>
            <li class="IndentTight" value="5">Restore all instrument settings to their <a href="../_Home_Page/Factory_Reset_State.htm">factory default values</a>.</li>
            <li class="IndentTight" value="6">Select the instrument’s power-on configuration (last power-down or <a href="../_Home_Page/Factory_Reset_State.htm">factory default</a>).</li>
        </ul>
        <hr width="100%" size="0" align="center" />
        <p><a name="System_IO_Config"></a>
            <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
            <img src="../_Graphics_/Softkey%20-%20IO%20Config.png" alt="I/O Config softkey" />
        </p>
        <h3>Configures instrument I/O interfaces</h3>
        <ul>
            <li class="IndentTight" value="1">Turn LAN on and off</li>
            <li class="IndentTight" value="2">Configure LAN (IP address and network configuration)</li>
            <li class="IndentTight" value="3">Reset the LAN.</li>
            <li class="IndentTight" value="4">Specify USB settings</li>
            <li class="IndentTight" value="5">Select GPIB address</li>
        </ul>
        <hr width="100%" size="0" align="center" />
        <p><a name="System_Instr_Setup"></a>
            <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
            <img src="../_Graphics_/Softkey%20-%20Instr%20Setup.png" alt="Instr Setup softkey" />
        </p>
        <h3>Configures instrument parameters</h3>
        <ul>
            <li class="IndentTight" value="1">Calibrate instrument</li>
            <li class="IndentTight" value="2">Perform self-test</li>
            <li class="IndentTight" value="3">Configure reference oscillator</li>
            <li class="IndentTight" value="4">Clear instrument memory (NISPOM secure)</li>
        </ul>
        <hr width="100%" size="0" align="center" />
        <p><a name="System_System_Setup"></a>
            <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
            <img src="../_Graphics_/Softkey%20-%20System%20Setup.png" alt="System Setup Softkey" />
        </p>
        <h3>Configures system-related parameters</h3>
        <ul>
            <li class="IndentTight" value="1">Set screen layout</li>
            <li class="IndentTight" value="2">Select local language for front-panel messages and help text</li>
            <li class="IndentTight" value="3">Select how periods and commas are used in numbers on display</li>
            <li class="IndentTight" value="4">Turn display on and off</li>
            <li class="IndentTight" value="5">Enable or disable error beeper</li>
            <li class="IndentTight" value="6">Enable or disable screen saver</li>
            <li class="IndentTight" value="7">Adjust display brightness</li>
            <li class="IndentTight" value="8">Install licensed features</li>
            <li class="IndentTight" value="9">Set date and time</li>
            <li class="IndentTight" value="10">Manage files and folders (copy, rename, delete, and so on)</li>
            <li class="IndentTight" value="11">Capture screen shots.</li>
        </ul>
        <hr width="100%" size="0" align="center" />
        <p><a name="System_Help"></a>
            <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
            <img src="../_Graphics_/Softkey%20-%20Help.png" alt="Help softkey" />
        </p>
        <h3>Shows list of Help topics</h3>
        <ul>
            <li class="IndentTight" value="1">View last message displayed.</li>
            <li class="IndentTight" value="2">View remote command error queue.</li>
            <li class="IndentTight" value="3">Get help on any key.</li>
            <li class="IndentTight" value="4">Learn how to obtain technical support.</li>
            <li class="IndentTight" value="5">View "about" data - serial number, IP address, firmware version, and so on.</li>
        </ul>
        <hr width="100%" size="0" align="center" />
        <p><a name="Channel_Output"></a>
            <img src="../_Graphics_/Button%20-%20Channel.png" alt="Channel key" />
        </p>
        <h3>Enables and configures channels</h3>
        <ul>
            <li class="IndentTight" value="1">Turn channel on and off.</li>
            <li class="IndentTight" value="2">Specify which channel is the focus of the menus.</li>
            <li class="IndentTight" value="3">Select output termination (1 &#937; to 10 k&#937;, or Infinite).</li>
            <li class="IndentTight" value="4">Enable / disable amplitude autoranging.</li>
            <li class="IndentTight" value="5">Select waveform polarity (normal or inverted).</li>
            <li class="IndentTight" value="6">Specify voltage limits.</li>
            <li class="IndentTight" value="7">Specify whether output is normal or gated.</li>
            <li class="IndentTight" value="8">Configure dual channel operation.</li>
        </ul>
        <hr width="100%" size="0" align="center" />
        <h3><a name="Trigger"></a>
            <img src="../_Graphics_/Button%20-%20Trigger.png" alt="Trigger key" />
        </h3>
        <h3>Configures trigger settings</h3>
        <ul>
            <li class="IndentTight" value="1">Perform a manual trigger, when illuminated.</li>
            <li class="IndentTight" value="2">Specify the trigger source for sweep, burst or arbitrary waveform advance.</li>
            <li class="IndentTight" value="3">Specify the trigger count and delay.</li>
            <li class="IndentTight" value="4">Specify the slope (rising or falling edge) for an external trigger source.</li>
            <li class="IndentTight" value="5">Specify the slope (rising or falling edge) of the trigger output signal.</li>
            <li class="IndentTight" value="6">Enable / disable the signal output from the "Sync" connector.</li>
        </ul>
        
    </body>
</html>