<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>Output Configuration</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1>Output Configuration<a name="kanchor424"></a></h1>
        <p>This section describes output channel configuration. Many commands associated with output configuration start with SOURce1: or SOURce2: to indicate a certain channel. If omitted, the default is channel 1. For example, <a href="../__I_SCPI/VOLTage_Subsystem.htm#VOLTage">VOLT 2.5</a> sets the output on channel 1 to 2.5 V, and <a href="../__I_SCPI/VOLTage_Subsystem.htm#VOLTage">SOUR2:VOLT 2.5</a> does the same for channel 2.</p>
        <p>The instrument's display includes a "tab" for each channel that summarizes various aspects of each channel's output configuration:<br /><img src="../_Graphics_/ChannelConfigTabs.bmp" style="width: 184px;height: 35px;" alt="Channel configuration tabs" /></p>
        <p>On a two-channel instrument, the tab for channel 1 will be yellow, and the tab for channel 2 will be green.</p>
        <h2><a name="Output_Function"></a>Output Function</h2>
        <p>The instrument includes eight standard waveforms: sine, square, ramp, pulse, triangle, noise, PRBS (pseudo-random binary sequence), and DC. There are also nine built-in arbitrary waveforms, and you can create custom waveforms with the embedded waveform editor.</p>
        <p>The table below shows which functions are allowed (•) with modulation, sweep, and burst. Selecting a function that is not allowed with a modulation or mode disables the modulation or mode.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Carrier</th>
                    <th class="HeadE-Column1-Header1" style="text-align: center;">AM</th>
                    <th class="HeadE-Column1-Header1" style="text-align: center;">FM</th>
                    <th class="HeadE-Column1-Header1" style="text-align: center;">PM</th>
                    <th class="HeadE-Column1-Header1" style="text-align: center;">FSK</th>
                    <th class="HeadE-Column1-Header1" style="text-align: center;">BPSK</th>
                    <th class="HeadE-Column1-Header1" style="text-align: center;">PWM</th>
                    <th class="HeadE-Column1-Header1" style="text-align: center;">Sum</th>
                    <th class="HeadE-Column1-Header1" style="text-align: center;">Burst</th>
                    <th class="HeadD-Column1-Header1" style="text-align: center;">Sweep</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Sine and Square</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">
                    </td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyD-Column1-Body1" style="text-align: center;">•</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Pulse</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyD-Column1-Body1" style="text-align: center;">•</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Triangle and Ramp</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">
                    </td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyD-Column1-Body1" style="text-align: center;">•</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                        <p>Gaussian Noise</p>
                    </td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">
                    </td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">
                    </td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">
                    </td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">
                    </td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">
                    </td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•<span style="vertical-align: super;">a</span></td>
                    <td class="BodyD-Column1-Body1" style="text-align: center;">
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">PRBS</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">
                    </td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">
                    </td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">
                    </td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyD-Column1-Body1" style="text-align: center;">
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Arbitrary Waveform</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">
                        <p>•</p>
                    </td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•<span style="vertical-align: super;">b</span></td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">
                    </td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•<span style="vertical-align: super;">b</span></td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">
                    </td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyE-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyD-Column1-Body1" style="text-align: center;">
                        <p>•</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyB-Column1-Body1">Sequence</td>
                    <td class="BodyB-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyB-Column1-Body1" style="text-align: center;">
                    </td>
                    <td class="BodyB-Column1-Body1" style="text-align: center;">
                    </td>
                    <td class="BodyB-Column1-Body1" style="text-align: center;">
                    </td>
                    <td class="BodyB-Column1-Body1" style="text-align: center;">
                    </td>
                    <td class="BodyB-Column1-Body1" style="text-align: center;">
                    </td>
                    <td class="BodyB-Column1-Body1" style="text-align: center;">•</td>
                    <td class="BodyB-Column1-Body1" style="text-align: center;">
                    </td>
                    <td class="BodyA-Column1-Body1" style="text-align: center;">
                    </td>
                </tr>
            </tbody>
        </table>
        <p>(a) Gated burst only</p>
        <p>(b) Applies to sample clock, not whole waveform</p>
        <ul>
            <li class="IndentTight" value="1">Frequency Limitations: Changing functions may change the frequency to meet the new function's frequency limits.</li>
            <li class="IndentTight" value="2">Amplitude Limitations: When the output units are Vrms or dBm, changing functions may lower the amplitude to the maximum for the new function due to variation in waveform shapes. For example, a 5 Vrms square wave (into 50 &#937;) changed to a sine will decrease to 3.536 Vrms (sine’s upper limit).</li>
            <li class="IndentTight" value="3">Amplitude and offset cannot combine to exceed the instrument’s capability. The one you set last may be changed to stay within limits.</li>
            <li class="IndentTight" value="4">You may protect a device under test (DUT) by specifying upper and lower output voltage limits.</li>
            <li class="IndentTight" value="5"><b>Front Panel:</b>
                <br />
                <br />
                <img src="../_Graphics_/Button%20-%20Channel.png" alt="Channel key" />
                <img src="../_Graphics_/Softkey%20-%20Output%20OFF%20On.png" alt="Output softkey (Off)" />&#160;&#160;&#160;<img src="../_Graphics_/SoftkeyNF%20-%20Output%20Off%20ON.png" alt="Output softkey (On)" /><br /><br />To select another waveform:<br /><img src="../_Graphics_/Button%20-%20Waveform.png" alt="Waveforms key" /><br /></li>
            <li class="IndentTight" value="6">For example, to specify a DC signal:<br /><img src="../_Graphics_/Button%20-%20Waveform.png" alt="Waveforms key" />&#160;<img src="../_Graphics_/Softkey%20-%20More.png" alt="More softkey" /> <img src="../_Graphics_/Softkey%20-%20DC.png" alt="DC softkey" /> <img src="../_Graphics_/Buttons%20-%20Keypad%20and%20Knob.png" /><br /><br />To produce the DC output:<br /><img src="../_Graphics_/Button%20-%20Channel.png" alt="Channel key" /><img src="../_Graphics_/Softkey%20-%20Output%20OFF%20On.png" alt="Output softkey (Off)" /> <img src="../_Graphics_/SoftkeyNF%20-%20Output%20Off%20ON.png" alt="Output softkey (On)" /><br /></li>
            <li value="7">SCPI: <a href="../__I_SCPI/FUNCtion_Subsystem.htm#FUNCtion">FUNCtion {SIN|SQU|RAMP|PULSe|NOIS|DC|PRBS|ARB}</a></li>
        </ul>
        <p>The <a href="../__I_SCPI/APPLY_Subsystem.htm#APPLy">APPLy</a> command configures a waveform with one command.</p>
        <h2><a name="Output_Frequency"></a>Output Frequency</h2>
        <p>As shown below, the output frequency range depends on the function (default frequency 1 kHz for all functions).</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Function</th>
                    <th class="HeadE-Column1-Header1">Minimum Frequency</th>
                    <th class="HeadD-Column1-Header1">Maximum Frequency</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Sine</td>
                    <td class="BodyE-Column1-Body1">1 µHz</td>
                    <td class="BodyD-Column1-Body1">
                        <p>30 MHz</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Square</td>
                    <td class="BodyE-Column1-Body1">1 µHz</td>
                    <td class="BodyD-Column1-Body1">30 MHz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Ramp/Tri.</td>
                    <td class="BodyE-Column1-Body1">1 µHz</td>
                    <td class="BodyD-Column1-Body1">200 kHz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Pulse</td>
                    <td class="BodyE-Column1-Body1">1 µHz</td>
                    <td class="BodyD-Column1-Body1">30 MHz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">PRBS</td>
                    <td class="BodyE-Column1-Body1">1 µbps</td>
                    <td class="BodyD-Column1-Body1">50 Mbps</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyB-Column1-Body1">Arbitrary</td>
                    <td class="BodyB-Column1-Body1">1 µSa/s</td>
                    <td class="BodyA-Column1-Body1">250 MSa/s</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">Frequency Limitations: Changing functions may change the frequency to meet the new function's frequency limits.</li>
            <li class="IndentTight" value="2">Burst Limitation: For internally-triggered bursts, the minimum frequency is 126 µHz.</li>
            <li class="IndentTight" value="3">Duty Cycle Limitations: For Square and Pulse, Duty Cycle is limited by the 16-ns minimum pulse width specification. For example, at 1 kHz, Duty Cycle may be set as low as 0.01%, because that would result in a pulse width of 100 ns. At 1 MHz, the minimum Duty Cycle is 1.6%, and at 10 MHz it is 16%. Changing to a frequency that cannot produce the current duty cycle will adjust the duty cycle to meet the minimum pulse width specification.</li>
            <li class="IndentTight" value="4"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20Parameters.png" alt="Parameters key" />
                <img src="../_Graphics_/Softkey%20-%20Frequency.png" alt="Frequency softkey" /> <img src="../_Graphics_/Buttons%20-%20Keypad%20and%20Knob.png" alt="Keypad and knob" /></li>
            <li class="IndentTight" value="5">You can also toggle to the setting to Period.</li>
            <li class="IndentTight" value="6"><b>SCPI:</b> <a href="../__I_SCPI/FREQuency_Subsystem.htm#FREQuency">[SOURce[1|2]:]FREQuency {&lt;<i>frequency</i>&gt;|MIN|MAX}</a></li>
        </ul>
        <p>The <a href="../__I_SCPI/APPLY_Subsystem.htm#APPLy">APPLy</a> command configures a waveform with one command.</p>
        <h2><a name="Output_Amplitude"></a>Output Amplitude</h2>
        <p>The default amplitude is 100 mVpp (into 50 &#937;) for all functions.</p>
        <ul>
            <li class="IndentTight" value="1">Offset Voltage Limitations: The relationship between amplitude and offset is shown below. Vmax is ±5 V for a 50 &#937; load or ±10 V for a high-impedance load).<br /><br />Vpp &lt; 2(Vmax – |Voffset|)<br /></li>
            <li class="IndentTight" value="2">Limits Due to Output Termination: If the amplitude is 10 Vpp and you change the output termination setting from 50 &#937; to "high impedance" (<a href="../__I_SCPI/OUTPut_Subsystem.htm#OUTPut_LOAD">OUTPut[1|2]:LOAD INF</a>), the displayed amplitude doubles to 20 Vpp. Changing from "high impedance" to 50 &#937; halves the displayed amplitude. The output termination setting does not affect the actual output voltage; it only changes the values displayed and queried from the remote interface.  Actual output voltage depends on the connected load.</li>
            <li class="IndentTight" value="3"><i>Limits Due to Units Selection:</i>Amplitude limits are sometimes determined by the output units selected. This may occur when the units are Vrms or dBm due to the differences in various functions' crest factors.&#160; For example, if you change a 5 Vrms square wave (into 50 &#937;) to a sine wave, the instrument will adjust the amplitude to 3.536 Vrms (the upper limit for sine in Vrms). The remote interface will also generate a "Settings conflict" error.</li>
            <li class="IndentTight" value="4">You can set the output amplitude in Vpp, Vrms, or dBm. You cannot specify output amplitude in dBm if output termination is set to high impedance. See <a href="#Output_Units">Output Units</a> for details.</li>
            <li class="IndentTight" value="5">Arbitrary Waveform Limitations: For arbitrary waveforms, amplitude is limited if the waveform data points do not span the full range of the output DAC (Digital-to-Analog Converter). For example, the built-in "Sinc" waveform does not use the full range of values, so its maximum amplitude is limited to 6.087 Vpp (into 50 &#937;).</li>
            <li class="IndentTight" value="6">Changing amplitude may briefly disrupt output at certain voltages due to output attenuator switching. The amplitude is controlled, however, so the output voltage will never exceed the current setting while switching ranges. To prevent this disruption, disable voltage autoranging using  <a href="../__I_SCPI/VOLTage_Subsystem.htm#VOLTage_RANGe_AUTO">VOLTage:RANGe:AUTO OFF</a>. The <a href="../__I_SCPI/APPLY_Subsystem.htm#APPLy">APPLy</a> command automatically enables autoranging.</li>
            <li class="IndentTight" value="7">Setting the high and low levels also sets the waveform amplitude and offset. For example, if you set the high level to +2 V and the low level to -3 V, the resulting amplitude is 5 Vpp, with a -500 mV offset.</li>
            <li class="IndentTight" value="8">A DC signal's output level is controlled by the offset voltage (<a href="#DC_Offset_Voltage">DC Offset Voltage</a>). The DC level may be  between ±5 V into a 50 &#937; load or ±10 V with a high-impedance load.</li>
            <li class="IndentTight" value="9"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20Parameters.png" alt="Parameters key" />
                <img src="../_Graphics_/Softkey%20-%20Amplitude.png" alt="Amplitude softkey" /> <img src="../_Graphics_/Buttons%20-%20Keypad%20and%20Knob.png" alt="Keypad and knob" /><br /><br />To use a high level and low level instead:<br /><img src="../_Graphics_/Button%20-%20Units.png" alt="Units key" /><img src="../_Graphics_/Softkey%20-%20AMPLOFFS%20HighLow.png" alt="Amp/Offs - High/Low softkey (Amp/Offs)" /> <img src="../_Graphics_/SoftkeyNF%20-%20AmplOffs%20HIGHLOW.png" alt="Amp/Offs - High/Low softkey (High/Low)" /></li>
            <li class="IndentTight" value="10"><b>SCPI:</b> <br /><a href="../__I_SCPI/VOLTage_Subsystem.htm#VOLTage">VOLTage {&lt;amplitude&gt;|MINimum|MAXimum}</a> <br /><br /><a href="../__I_SCPI/VOLTage_Subsystem.htm#VOLTage_HIGH">VOLTage:HIGH {&lt;voltage&gt;|MINimum|MAXimum}</a> <br /><br /><a href="../__I_SCPI/VOLTage_Subsystem.htm#VOLTage_LOW">VOLTage:LOW {&lt;voltage&gt;|MINimum|MAXimum}</a></li>
        </ul>
        <p>The <a href="../__I_SCPI/APPLY_Subsystem.htm#APPLy">APPLy</a> command configures a waveform with one command.</p>
        <h2><a name="DC_Offset_Voltage"></a>DC Offset Voltage</h2>
        <p>The default offset is 0 V for all functions.</p>
        <ul>
            <li class="IndentTight" value="1">Limits Due to Amplitude: The relationship between offset voltage and output amplitude is shown below. The peak output voltage (DC plus AC) cannot exceed the instrument output rating (±5 V into 50 &#937; load, or ±10 V into an open circuit).</li>
            <li class="IndentTight" value="2">The relationship between offset voltage and output amplitude is shown below. Vmax is the maximum peak voltage for the selected output termination (5 V for a 50 &#937; load or 10 V for a high-impedance load).<br /><br />|Voffset| &lt; Vmax - Vpp/2<br /><br />If the specified offset voltage is not valid, the instrument will adjust it to the maximum DC voltage allowed with the specified amplitude.   From the remote interface, a "Data out of range" error will also be generated.</li>
            <li class="IndentTight" value="3">Limits Due to Output Termination: The offset range depends on the output termination setting. For example, if you set offset to 100 mVDC and then change output termination from 50 &#937; to "high impedance," the offset voltage displayed on the front panel doubles to 200 mVDC (no error is generated). If you change from "high impedance" to 50 &#937;, the displayed offset voltage will be halved. See <a href="../__I_SCPI/OUTPut_Subsystem.htm#OUTPut_LOAD">OUTPut[1|2]:LOAD</a> for details.  Changing the output termination setting does not change the voltage present at the output terminals of the instrument. This only changes the displayed values on the front panel and the values queried from the remote interface. The voltage present at the instrument's output depends on the load connected to the instrument. See <a href="../__I_SCPI/OUTPut_Subsystem.htm#OUTPut_LOAD">OUTPut[1|2]:LOAD</a> for details.</li>
            <li class="IndentTight" value="4">Arbitrary Waveform Limitations: For arbitrary waveforms, amplitude is limited if the waveform data points do not span the full range of the output DAC (Digital-to-Analog Converter). For example, the built-in "Sinc" waveform does not use the full range of values, so its maximum amplitude is limited to 6.087 Vpp (into 50 &#937;).</li>
            <li class="IndentTight" value="5">Setting the high and low levels also sets the waveform amplitude and offset. For example, if you set the high level to +2 V and the low level to -3 V, the resulting amplitude is 5 Vpp, with a -500 mV offset.</li>
            <li class="IndentTight" value="6">To output a DC voltage level, select the DC voltage function (<a href="../__I_SCPI/FUNCtion_Subsystem.htm#FUNCtion">FUNCtion DC</a>) and then set the offset voltage (<a href="../__I_SCPI/VOLTage_Subsystem.htm#VOLTage_OFFSet">VOLTage:OFFSet</a>). Valid values are between ±5 VDC into 50 &#937; or ±10 VDC into an open circuit. While the instrument is in DC mode, setting amplitude has no effect.</li>
            <li class="IndentTight" value="7"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20Waveform.png" alt="Waveforms key" />&#160;<img src="../_Graphics_/Softkey%20-%20More.png" alt="More softkey" /> <img src="../_Graphics_/Softkey%20-%20DC.png" alt="DC softkey" /> <img src="../_Graphics_/Buttons%20-%20Keypad%20and%20Knob.png" alt="Keypad and knob" /></li>
            <li class="IndentTight" value="8"><b>SCPI:</b>
                <br /><a href="../__I_SCPI/VOLTage_Subsystem.htm#VOLTage_OFFSet">[SOURce[1|2]:]VOLTage:OFFSet {&lt;offset&gt;|MIN|MAX}</a>
                <br />
                <br /><a href="../__I_SCPI/VOLTage_Subsystem.htm#VOLTage_HIGH">[SOURce[1|2]:]VOLTage:HIGH {&lt;voltage&gt;|MIN|MAX}</a>
                <br />
                <br /><a href="../__I_SCPI/VOLTage_Subsystem.htm#VOLTage_LOW">[SOURce[1|2]:]VOLTage:LOW {&lt;voltage&gt;|MIN|MAX}</a>
            </li>
        </ul>
        <p>The <a href="../__I_SCPI/APPLY_Subsystem.htm#APPLy">APPLy</a> command configures a waveform with one command.</p>
        <h2><a name="Output_Units"></a>Output Units</h2>
        <p>Applies to output amplitude only.</p>
        <ul>
            <li class="IndentTight" value="1">Output units: Vpp (default), Vrms, or dBm.</li>
            <li class="IndentTight" value="2">Setting is volatile.</li>
            <li class="IndentTight" value="3">Units selection applies to front panel and remote interface operations. For example, if you select "VRMS" remotely, the units are displayed as "VRMS" on front panel.</li>
            <li class="IndentTight" value="4">Amplitude units cannot be dBm if output termination set to high impedance. Calculating dBm requires finite load impedance. In this case, units are converted to Vpp.</li>
            <li class="IndentTight" value="5">You can convert between units. For example, to convert 2 Vpp to Vrms equivalent: <br /><img src="../_Graphics_/Button%20-%20Units.png" alt="Units key" /><img src="../_Graphics_/Softkey%20-%20Ampl%20As.png" alt="Ampl as softkey (Vpp)" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20Vrms.png" alt="Vrms softkey" /><br /><br />The converted value is 707.1 mVrms for a sine wave.</li>
            <li class="IndentTight" value="6"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20Units.png" alt="Units key" />
                <img src="../_Graphics_/Softkey%20-%20Ampl%20As.png" alt="Ampl as softkey (Vpp)" />
            </li>
            <li class="IndentTight" value="7"><b>SCPI:</b> <a href="../__I_SCPI/VOLTage_Subsystem.htm#VOLTage_UNIT">VOLTage:UNIT {VPP|VRMS|DBM}</a></li>
        </ul>
        <h2><a name="Output_Termination"></a>Output Termination</h2>
        <p>The instrument has a fixed series output impedance of 50 &#937; to the front-panel channel connectors. If the actual load impedance differs from the value specified, the displayed amplitude and offset levels will be incorrect. The load impedance setting is simply a convenience to ensure that the displayed voltage matches the expected load.</p>
        <ul>
            <li class="IndentTight" value="1">Output termination: 1 &#937; to 10 k&#937;, or infinite. The default is 50 &#937;. The tab at the top of each channel indicates the value of this setting.<br /><img src="../_Graphics_/TabsShowing%20Impedance.bmp" style="width: 247px;height: 70px;" alt="Tabs showing impedance" /></li>
            <li class="IndentTight" value="2">If you specify a 50 &#937; termination but actually terminate into an open circuit, the output will be twice the value specified. For example, if you set the DC offset to 100 mVDC (and specify a 50 &#937; load) but terminate into an open circuit, the actual offset will be 200 mVDC.</li>
            <li class="IndentTight" value="3">Changing output termination setting, adjusts displayed output amplitude and offset (no error is generated). If the amplitude is 10 Vpp and you change the output termination setting from 50 &#937; to "high impedance" (<a href="../__I_SCPI/OUTPut_Subsystem.htm#OUTPut_LOAD">OUTPut[1|2]:LOAD INF</a>), the displayed amplitude doubles to 20 Vpp. Changing from "high impedance" to 50 &#937; halves the displayed amplitude. The output termination setting does not affect the actual output voltage; it only changes the values displayed and queried from the remote interface.  Actual output voltage depends on the connected load.</li>
            <li class="IndentTight" value="4">Units are converted to Vpp if output termination is high impedance.</li>
            <li class="IndentTight" value="5">You cannot change output termination with voltage limits enabled, because instrument cannot know which termination setting the limits apply to. Instead, disable voltage limits, set the new termination value, adjust voltage limits, and re-enable voltage limits.</li>
            <li class="IndentTight" value="6"><b>Front Panel:</b>
                <img src="../_Graphics_/Button%20-%20Channel.png" alt="Channel key" />&#160;&#160;<img src="../_Graphics_/Softkey%20-%20Output%20Load.png" alt="Output Load softkey" /></li>
            <li class="IndentTight" value="7"><b>SCPI:</b> <a href="../__I_SCPI/OUTPut_Subsystem.htm#OUTPut_LOAD">OUTPut[1|2]:LOAD {&lt;<i>ohms</i>&gt;|INFinity|MIN|MAX}</a></li>
        </ul>
        <h2><a name="Duty_Cycle_Square_Waves"></a>Duty Cycle (Square Waves)</h2>
        <p>A square wave’s duty cycle is the fraction of time per cycle that the waveform is at a high level (assuming the waveform is not inverted). (See <a href="03%20Pulse%20Waveforms.htm">Pulse Waveforms</a> for pulse duty cycle details.)<br /></p>
        <table style="margin-left: 0;margin-right: auto;">
            <col />
            <col />
            <tbody>
                <tr>
                    <td style="text-align: center;">
                        <img src="../_Graphics_/duty_cycle_20.bmp" style="width: 139px;height: 83px;" alt="Duty cycle 20 percent" />
                    </td>
                    <td style="text-align: center;">
                        <img src="../_Graphics_/duty_cycle_80.bmp" style="width: 142px;height: 81px;" alt="Duty cycle 80 percent" />
                    </td>
                </tr>
                <tr>
                    <td style="text-align: center;font-weight: bold;">20% Duty Cycle</td>
                    <td style="text-align: center;font-weight: bold;">80% Duty Cycle</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">Duty Cycle:0.01% to 99.99% at low frequencies; range reduced at higher frequency. Stored in volatile memory; default 50%.</li>
            <li class="IndentTight" value="2">This setting is remembered when you change to another function. A 50% duty cycle is always used for a modulating square waveform; the duty cycle setting applies only to a square wave carrier.</li>
            <li class="IndentTight" value="3"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20Waveform.png" alt="Waveforms key" />
                <img src="../_Graphics_/Softkey%20-%20Square.png" alt="Square softkey" /> <img src="../_Graphics_/Softkey%20-%20Duty%20Cycle.png" alt="Duty Cycle softkey" /> <img src="../_Graphics_/Buttons%20-%20Keypad%20and%20Knob.png" alt="Keypad and knob" /><br /><br />If you use the keypad, press <b>Percent</b> to finish:<br /><img src="../_Graphics_/Softkey%20-%20Percent.png" alt="Percent softkey" /></li>
            <li class="IndentTight" value="4"><b>SCPI:</b> <a href="../__I_SCPI/FUNCtion_Subsystem.htm#FUNCtion_SQUare_DCYCle">FUNCtion:SQUare:DCYCle {&lt;percent&gt;|MIN|MAX}</a></li>
        </ul>
        <p>The <a href="../__I_SCPI/APPLY_Subsystem.htm#APPLy">APPLy</a> command sets the duty cycle to 50%.</p>
        <h2><a name="Symmetry_Ramp_Waves"></a>Symmetry (Ramp Waves)</h2>
        <p>Applies to ramp waves only. Symmetry represents the fraction of each cycle that the ramp wave is rising (assuming waveform is not inverted).<br /></p>
        <table style="margin-left: 0;margin-right: auto;">
            <col />
            <col />
            <tbody>
                <tr>
                    <td style="text-align: center;">
                        <img src="../_Graphics_/symmetry_0.bmp" style="width: 139px;height: 83px;" alt="Symmetry 0" />
                    </td>
                    <td style="text-align: center;">
                        <img src="../_Graphics_/symmetry_100.bmp" style="width: 137px;height: 81px;" alt="Symmetry 100" />
                    </td>
                </tr>
                <tr>
                    <td style="text-align: center;font-weight: bold;">0% Symmetry</td>
                    <td style="text-align: center;font-weight: bold;">100% Symmetry</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">The symmetry (default 100%) is stored in volatile memory; and is remembered when you change to and from other waveforms.</li>
            <li class="IndentTight" value="2">When ramp is the modulating waveform for AM, FM, PM, or PWM, the symmetry setting does not apply.</li>
            <li class="IndentTight" value="3"><b>Front Panel: </b> <img src="../_Graphics_/Button%20-%20Waveform.png" alt="Waveforms key" /><img src="../_Graphics_/Softkey%20-%20Ramp.png" alt="Ramp softkey" /> <img src="../_Graphics_/Softkey%20-%20Symmetry.png" alt="Symmetry softkey" /><br /><br />Then choose one of the following options. The <b>Symmetry</b> option allows you to use the knob or keypad to specify a value.<br /><img src="../_Graphics_/Softkeys%20-%20Symmetry%20Choices.png" alt="Symmetry choices softkeys" /><br /><br />If you use the keypad, press <b>Percent</b> to finish:<br /><img src="../_Graphics_/Softkey%20-%20Percent.png" alt="Percent softkey" /></li>
            <li class="IndentTight" value="4"><b>SCPI:</b> <a href="../__I_SCPI/FUNCtion_Subsystem.htm#FUNCtion_RAMP_SYMMetry">FUNCtion:RAMP:SYMMetry {&lt;percent&gt;|MIN|MAX}</a></li>
        </ul>
        <p>The <a href="../__I_SCPI/APPLY_Subsystem.htm#APPLy">APPLy</a> command sets the symmetry to 100%.</p>
        <h2><a name="Voltage_Autoranging"></a>Voltage Autoranging</h2>
        <p>Autoranging is enabled by default and the instrument selects optimal attenuator settings. With autoranging disabled, the instrument uses the current attenuator settings and does not switch attenuator relays.</p>
        <ul>
            <li class="IndentTight" value="1">You can disable autoranging to eliminate momentary disruptions caused by attenuator switching while changing amplitude. However:</li>
            <li class="IndentTight" value="2">The amplitude and offset accuracy and resolution (and waveform fidelity) may be adversely affected when reducing the amplitude below a range change that would occur with autoranging on.</li>
            <li class="IndentTight" value="3">You may not achieve minimum amplitude with autoranging on.</li>
            <li class="IndentTight" value="4">Some instrument specifications do not apply with autoranging off.</li>
            <li class="IndentTight" value="5"><b>Front Panel:</b> <br /><img src="../_Graphics_/Button%20-%20Channel.png" alt="Channel key" /> <img src="../_Graphics_/SoftkeyNF%20-%20Range%20AUTO.png" alt="Range softkey (Auto)" /><br />or<br /><img src="../_Graphics_/Button%20-%20Channel.png" alt="Channel key" />&#160;<img src="../_Graphics_/Softkey%20-%20Range%20AUTO.png" alt="Range softkey (Auto)" />&#160;&#160;&#160;<img src="../_Graphics_/SoftkeyNF%20-%20Range%20HOLD.png" alt="Range softkey (Hold)" /><br /></li>
            <li class="IndentTight" value="6"><b>SCPI:</b> <a href="../__I_SCPI/VOLTage_Subsystem.htm#VOLTage_RANGe_AUTO">VOLTage:RANGe:AUTO {OFF|ON|ONCE}</a></li>
        </ul>
        <p>The <a href="../__I_SCPI/APPLY_Subsystem.htm#APPLy">APPLy</a> command always enables autoranging.</p>
        <h2><a name="Output_Control"></a>Output Control</h2>
        <p>By default, channel output is disabled at power on to protect other equipment. To enable a channel's output, see below. When channel output is enabled, the corresponding channel button is lit.</p>
        <ul>
            <li class="IndentTight" value="1">If an external circuit applies excessive voltage to a channel output connector, the instrument generates an error message and disables the output. To re-enable output, remove the overload and turn the channel on again.</li>
            <li class="IndentTight" value="2"><b>Front Panel:</b> <img src="../_Graphics_/Button%20-%20Channel.png" alt="Channel key" /><img src="../_Graphics_/Softkey%20-%20Output%20OFF%20On.png" alt="Output softkey (Off)" />&#160;&#160;&#160;<img src="../_Graphics_/SoftkeyNF%20-%20Output%20Off%20ON.png" alt="Output softkey (On)" /></li>
            <li class="IndentTight" value="3"><b>SCPI:</b> <a href="../__I_SCPI/OUTPut_Subsystem.htm#OUTPut">OUTPut[1|2] {OFF|ON}</a></li>
        </ul>
        <p>The <a href="../__I_SCPI/APPLY_Subsystem.htm#APPLy">APPLy</a> command always enables the channel output connector.</p>
        <h2><a name="Waveform_Polarity"></a>Waveform Polarity</h2>
        <p>In normal mode (default), the waveform goes positive at the beginning of the cycle. Inverted mode does the opposite.</p>
        <ul>
            <li class="IndentTight" value="1">As shown below, the waveform is 
 inverted relative to the offset voltage. The offset voltage 
 remains unchanged when the waveform is inverted.<br /><br /><table style="margin-left: 0;margin-right: auto;"><col /><col /><tbody><tr><td style="text-align: center;"><img src="../_Graphics_/WithoutOffsetVoltage.png" alt="Without offset voltage" /></td><td style="text-align: center;"><img src="../_Graphics_/WithOffsetVoltage.png" alt="With offset voltage" /></td></tr><tr><td style="text-align: center;font-weight: bold;">No Offset Voltage</td><td style="text-align: center;font-weight: bold;">With Offset Voltage</td></tr></tbody></table></li>
            <li class="IndentTight" value="2">The <b>Sync</b> signal associated with an inverted waveform is not inverted.</li>
            <li class="IndentTight" value="3"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20Channel.png" alt="Channel key" />&#160;&#160;<img src="../_Graphics_/SoftkeyNF%20-%20Polarity%20NORMAL.png" alt="Polarity softkey (Normal)" /><br />or<br /><img src="../_Graphics_/Button%20-%20Channel.png" alt="Channel key" />&#160;&#160;<img src="../_Graphics_/Softkey%20-%20Polarity%20NORMAL.png" alt="Polarity softkey (Normal)" />&#160;&#160;&#160;<img src="../_Graphics_/SoftkeyNF%20-%20Polarity%20INVERTED.png" alt="Polarity softkey (Inverted)" /><br /></li>
            <li class="IndentTight" value="4"><b>SCPI:</b> <a href="../__I_SCPI/OUTPut_Subsystem.htm#OUTPut_POLarity">OUTPut[1|2]:POLarity {NORMal|INVerted}</a></li>
        </ul>
        <h2><a name="Sync_Output_Signal"></a>Sync Output Signal</h2>
        <p>A sync output is provided on the front-panel <b>Sync</b> connector. All of the standard output functions (except DC and noise) have an associated <b>Sync</b> signal. For applications where you may not want to output the <b>Sync</b> signal, you can disable the <b>Sync</b> connector. The <b>Sync</b> signal may be derived from either output channel in a two-channel instrument.</p>
        <h3>General Behavior</h3>
        <ul>
            <li class="IndentTight" value="1">By default, the <b>Sync</b> signal is derived from channel 1 and is routed to the <b>Sync</b> connector (enabled).</li>
            <li class="IndentTight" value="2">When the <b>Sync</b> signal is disabled, the output level on the <b>Sync</b> connector is at a logic "low."</li>
            <li class="IndentTight" value="3">The polarity of the <b>Sync</b> signal is specified by <a href="../__I_SCPI/OUTPut_Subsystem.htm#OUTPut_SYNC_POLarity">OUTPut:SYNC:POLarity {INVerted|NORMal}</a>.</li>
            <li class="IndentTight" value="4">Inverting a waveform (see <a href="#Waveform_Polarity">Waveform Polarity</a>), does not invert the associated <b>Sync</b> signal .</li>
            <li class="IndentTight" value="5">For sine, pulse, ramp, square, and triangle waves, the <b>Sync</b> signal is a square wave that is "high" in the first half of the cycle and "low" in the last half. The <b>Sync</b> signal’s voltages are TTL-compatible when its load impedance exceeds 1 k&#937;.</li>
            <li class="IndentTight" value="6">For arbitrary waveforms, the <b>Sync</b> signal rises at the beginning of the waveform and falls at the middle of the arbitrary waveform. You can override this default behavior  by using <a href="../__I_SCPI/MARKer_Subsystem.htm#MARKer_POINt">MARKer:POINt</a> to specify the point within the arbitrary waveform at which the <b>Sync</b> signal transitions to "low."</li>
        </ul>
        <h3>Modulation</h3>
        <ul>
            <li class="IndentTight" value="1">For internally-modulated AM, FM, PM, and PWM, the <b>Sync</b> signal is normally referenced to the modulating waveform (not the carrier) and is a square waveform with a 50% duty cycle. The <b>Sync</b> signal is a TTL "high" during the first half of the modulating waveform. You can set up the <b>Sync</b> signal to follow the carrier waveform by using the command <a href="../__I_SCPI/OUTPut_Subsystem.htm#OUTPut_SYNC_MODE">OUTPut:SYNC:MODE {CARRier|NORMal|MARKer}</a> when modulating with internal modulation.</li>
            <li class="IndentTight" value="2">For externally-modulated AM, FM, PM, and PWM, the <b>Sync</b> signal is referenced to the carrier waveform (not the modulating waveform) and is a square waveform with a 50% duty cycle.</li>
            <li class="IndentTight" value="3">You can override normal sync behavior to force <b>Sync</b> to always follow the carrier waveform (<a href="../__I_SCPI/OUTPut_Subsystem.htm#OUTPut_SYNC_MODE">OUTPut[1|2]:SYNC:MODE CARRier</a>).</li>
            <li class="IndentTight" value="4">For FSK, the <b>Sync</b> signal is referenced to the "hop" frequency. The <b>Sync</b> signal is a TTL "high" on the transition to the "hop" frequency.</li>
        </ul>
        <h3>Sweep</h3>
        <ul>
            <li class="IndentTight" value="1">The setting of the marker used with the <a href="09%20Frequency%20Sweep.htm">sweep mode</a>  overrides the <b>Sync</b> signal setting. Therefore, when the marker and sweep mode are both enabled, the <b>Sync</b> signal setting is ignored.</li>
            <li class="IndentTight" value="2">For frequency sweeps with Marker Off, the <b>Sync</b> signal is always a square waveform with a 50% duty cycle. (missing or bad snippet) The <b>Sync</b> signal is synchronized with the sweep, but is not equal to the sweep time because its timing includes the re-arm time.</li>
            <li class="IndentTight" value="3">For frequency sweeps with Marker On, the <b>Sync</b> signal is a TTL "high" at the beginning of the sweep and a "low" at the marker frequency. You can change this with <a href="../__I_SCPI/OUTPut_Subsystem.htm#OUTPut_SYNC_MODE">OUTPut[1|2]:SYNC:MODE MARKER</a>.</li>
        </ul>
        <h3>Burst</h3>
        <ul>
            <li class="IndentTight" value="1">For a triggered burst, the <b>Sync</b> signal is a TTL "high" when the burst begins. The <b>Sync</b> signal is a TTL "low" at the end of the specified number of cycles (may not be the zero-crossing point if the waveform has an associated start phase). For an infinite count burst, the <b>Sync</b> signal is the same as for a continuous waveform.</li>
            <li class="IndentTight" value="2">For an externally-gated burst, the <b>Sync</b> signal follows the external gate signal. However, the signal will not go "low" until the end of the last cycle (may not be a zero-crossing if the waveform has an associated start phase).</li>
        </ul>
        <h2>Configuring Sync Output</h2>
        <ul>
            <li class="IndentTight" value="1"><b>Front Panel:</b>
                <br />To toggle <b>Sync</b> off and on:<br /><img src="../_Graphics_/Button%20-%20Trigger.png" alt="Trigger key" /><img src="../_Graphics_/SoftkeyNF%20-%20Sync%20Off%20ON.png" alt="Sync softkey (On)" /><br /><br />To configure Sync:<br /><img src="../_Graphics_/Button%20-%20Trigger.png" alt="Trigger key" /><img src="../_Graphics_/Softkey%20-%20Sync%20Setup.png" alt="Sync Setup softkey" /><br /></li>
            <li class="IndentTight" value="2"><b>SCPI:</b>
                <br /><a href="../__I_SCPI/OUTPut_Subsystem.htm#OUTPut_SYNC">OUTPut:SYNC {OFF|ON}</a>
                <br />
                <br /><a href="../__I_SCPI/OUTPut_Subsystem.htm#OUTPut_SYNC_MODE">OUTPUT[1|2]:SYNC:MODE {CARRier|NORMal|MARKer}</a>
                <br />
                <br /><a href="../__I_SCPI/OUTPut_Subsystem.htm#OUTPut_SYNC_POLarity">OUTPUT[1|2]:SYNC:POLARITY {NORMAL|INVerted}</a>
                <br />
                <br /><a href="../__I_SCPI/OUTPut_Subsystem.htm#OUTPut_SYNC_SOURce">OUTPUT:SYNC:SOURCE {CH1|CH2}</a>
            </li>
        </ul>
        
    </body>
</html>