<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>Frequency-Shift Keying (FSK) Modulation</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1>Frequency-Shift Keying (FSK) Modulation<a name="kanchor428"></a></h1>
        <p>You can configure the instrument to "shift" its output frequency between two preset values using <a href="../__I_SCPI/FSKey_Subsystem.htm">FSK modulation</a>. The rate at which the output shifts between the two frequencies (called the "carrier frequency" and the "hop frequency") is determined by the internal rate generator or the signal level on the rear-panel <b>Ext Trig</b> connector.</p>
        <p>See <a href="../__D_Front-Panel%20Menu%20Operation/01%20Front-Panel%20Menu%20Operation%20Introduction.htm#Output_FSK_Waveform">Front Panel Menu Operation - Output an FSK Waveform</a> for details on FSK using the front panel.</p>
        <h2><a name="To_Select_FSK_Modulation"></a>To Select FSK Modulation</h2>
        <p><a href="../__I_SCPI/02%20(Modulation)_STATe.htm">FSKey:STATe {OFF|ON}</a>
        </p>
        <ul>
            <li class="IndentTight" value="1">Only one modulation mode may be enabled at a time. Enabling FSK turns off the previous modulation mode.</li>
            <li class="IndentTight" value="2">You cannot enable FSK when sweep or burst is enabled. Enabling FSK turns off sweep and burst.</li>
            <li class="IndentTight" value="3">To avoid multiple waveform changes, enable modulation after configuring the other modulation parameters.</li>
        </ul>
        <h2><a name="FSK_Carrier_Frequency"></a>FSK Carrier Frequency</h2>
        <p><b>[SOURce[1|2]:]FREQuency {&lt;frequency&gt;|MIN|MAX}</b>
        </p>
        <p>The maximum carrier frequency varies by function, as shown below. The default is 1 kHz for all functions.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Function</th>
                    <th class="HeadE-Column1-Header1">Minimum Carrier Frequency</th>
                    <th class="HeadD-Column1-Header1">Maximum Carrier Frequency</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Sine</td>
                    <td class="BodyE-Column1-Body1">1 µHz</td>
                    <td class="BodyD-Column1-Body1">30 MHz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Square</td>
                    <td class="BodyE-Column1-Body1">1 µHz</td>
                    <td class="BodyD-Column1-Body1">30 MHz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Ramp/Tri.</td>
                    <td class="BodyE-Column1-Body1">1 µHz</td>
                    <td class="BodyD-Column1-Body1">200 kHz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyB-Column1-Body1">Pulse</td>
                    <td class="BodyB-Column1-Body1">1 µHz</td>
                    <td class="BodyA-Column1-Body1">30 MHz</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">When the External source is selected, the output frequency is determined by the signal level on the rear-panel <b>Ext Trig</b> connector. When a logic low is present, the carrier frequency is output. With a logic high, the hop frequency is output.</li>
        </ul>
        <h2><a name="FSK_Hop_Frequency"></a>FSK "Hop" Frequency</h2>
        <p><b>[SOURce[1|2]:]FSKey:FREQuency {&lt;freq&gt;|MIN|MAX}</b>
        </p>
        <p>The maximum alternate ("hop") frequency depends on the function. The default is 100 Hz for all functions. The internal modulating waveform is a 50% duty cycle square wave.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Function</th>
                    <th class="HeadE-Column1-Header1">Minimum Hop Frequency</th>
                    <th class="HeadD-Column1-Header1">Maximum Hop Frequency</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Sine</td>
                    <td class="BodyE-Column1-Body1">1 µHz</td>
                    <td class="BodyD-Column1-Body1">30 MHz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Square</td>
                    <td class="BodyE-Column1-Body1">1 µHz</td>
                    <td class="BodyD-Column1-Body1">30 MHz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Ramp/Tri.</td>
                    <td class="BodyE-Column1-Body1">1 µHz</td>
                    <td class="BodyD-Column1-Body1">200 kHz</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyB-Column1-Body1">Pulse</td>
                    <td class="BodyB-Column1-Body1">1 µHz</td>
                    <td class="BodyA-Column1-Body1">30 MHz</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">When the External source is selected, the output frequency is determined by the signal level on the rear-panel <b>Ext Trig</b> connector. When a logic low is present, the carrier frequency is output. With a logic high, the hop frequency is output.</li>
        </ul>
        <h2><a name="FSK_Rate"></a>FSK Rate</h2>
        <p><a href="../__I_SCPI/FSKey_Subsystem.htm#FSKey_INTernal_RATE">FSKey:INTernal:RATE {&lt;<i>rate_in_Hz</i>&gt;|MIN|MAX}</a>
        </p>
        <p>The FSK rate is the rate at which the output frequency "shifts" between the carrier frequency and the hop frequency using the internal FSK source.</p>
        <ul>
            <li class="IndentTight" value="1">FSK rate (internal source): 125 µHz to 1 MHz, default 10 Hz.</li>
            <li class="IndentTight" value="2">The FSK rate is ignored when the external FSK source is selected.</li>
        </ul>
        <h2><a name="FSK_Source"></a>FSK Source</h2>
        <p><a href="../__I_SCPI/01%20(Modulation)_SOURce.htm">FSKey:SOURce {INTernal|EXTernal}</a>
        </p>
        <p>May be Internal (default) or External.</p>
        <ul>
            <li class="IndentTight" value="1">When the Internal source is selected, the rate at which the output frequency "shifts" between the carrier frequency and hop frequency is determined by the FSK rate.</li>
            <li class="IndentTight" value="2">When the External source is selected, the output frequency is determined by the signal level on the rear-panel <b>Ext Trig</b> connector. When a logic low is present, the carrier frequency is output. With a logic high, the hop frequency is output.</li>
            <li class="IndentTight" value="3">The connector used for externally-controlled FSK waveforms (<b>Ext Trig</b>) is not the same connector that is used for externally-modulated AM, FM, PM, and PWM waveforms (<b>Modulation In</b>). When used for FSK, the <b>Ext Trig</b> connector does not have adjustable edge polarity.</li>
        </ul>
        
    </body>
</html>