<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>Burst Mode</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1>Burst Mode<a name="kanchor432"></a></h1>
        <p>The instrument can output a waveform for a specified number of cycles, called a burst. Burst is allowed with sine, square, triangle, ramp, pulse, PRBS, or arbitrary waveforms (noise allowed only in gated burst mode; DC is not allowed).</p>
        <p>For details, see <a href="../__F_CH5_Tutorial/Waveform%20Generation%20Tutorial.htm#Burst">Tutorial - Burst</a>.</p>
        <h2><a name="To_Select_Burst"></a>To Select Burst</h2>
        <p>Burst cannot be enabled when sweep or modulation is enabled. Enabling burst turns off sweep and modulation.</p>
        <ul>
            <li class="IndentTight" value="1">To avoid multiple waveform changes, enable burst mode after configuring other parameters.</li>
            <li class="IndentTight" value="2"><b>Front-Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20Burst.png" alt="Burst key" />
                <img src="../_Graphics_/Softkey%20-%20Burst%20Off.png" alt="Burst Off softkey" /> <img src="../_Graphics_/SoftkeyNF%20-%20Burst%20On.png" alt="Burst On softkey" /></li>
            <li class="IndentTight" value="3"><b>SCPI:</b> <a href="../__I_SCPI/BURSt_Subsystem.htm#BURSt_STATe">[SOURce[1|2]:]BURSt:STATe {OFF|ON}</a></li>
        </ul>
        <h2><a name="Burst_Mode"></a>Burst Mode</h2>
        <p>Burst has two modes, described below. Selected mode controls allowable trigger source, and which other burst parameters apply.</p>
        <ul>
            <li class="IndentTight" value="1"><b>Triggered Burst Mode (default):</b> The instrument outputs a waveform for specified number of cycles (burst count) each time trigger is received. After outputting specified number of cycles, instrument stops and waits for next trigger. The instrument can use an internal trigger to initiate burst, or you can provide external trigger by pressing the front-panel <b>[Trigger]</b> key, applying trigger signal to rear-panel <b>Ext Trig</b> connector, or sending software trigger command from remote interface.</li>
            <li class="IndentTight" value="2"><b>External Gated Burst Mode:</b> Output waveform is on or off, based on level of external signal applied to rear-panel <b>Ext Trig</b> connector. When the gate signal is true, the instrument outputs a continuous waveform. When the gate signal goes false, the current waveform cycle is completed and the instrument stops while remaining at the voltage level corresponding to the starting burst phase of the selected waveform. The noise waveform output stops immediately when the gate signal goes false.</li>
        </ul>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadE-Column1-Header1">Burst Mode<br />(BURS:MODE)</th>
                    <th class="HeadE-Column1-Header1">Burst Count<br />(BURS:NCYC)</th>
                    <th class="HeadE-Column1-Header1">Burst Period<br />(BURS:INT:PER)</th>
                    <th class="HeadE-Column1-Header1">Burst Phase<br />(BURS:PHAS)</th>
                    <th class="HeadD-Column1-Header1">Trigger Source<br />(TRIG:SOUR)</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                        <p>Triggered Burst Mode:</p>
                        <p>Internal Trigger</p>
                    </td>
                    <td class="BodyE-Column1-Body1">TRIGgered</td>
                    <td class="BodyE-Column1-Body1">Available</td>
                    <td class="BodyE-Column1-Body1">Available</td>
                    <td class="BodyE-Column1-Body1">Available</td>
                    <td class="BodyD-Column1-Body1">IMMediate</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                        <p>Triggered Burst Mode:</p>
                        <p>External Trigger</p>
                    </td>
                    <td class="BodyE-Column1-Body1">TRIGgered</td>
                    <td class="BodyE-Column1-Body1">Available</td>
                    <td class="BodyE-Column1-Body1">Not Used</td>
                    <td class="BodyE-Column1-Body1">Available</td>
                    <td class="BodyD-Column1-Body1">EXTernal, BUS</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                        <p>Gated Burst Mode:</p>
                        <p>External Trigger</p>
                    </td>
                    <td class="BodyE-Column1-Body1">GATed</td>
                    <td class="BodyE-Column1-Body1">Not Used</td>
                    <td class="BodyE-Column1-Body1">Not Used</td>
                    <td class="BodyE-Column1-Body1">Available</td>
                    <td class="BodyD-Column1-Body1">Not Used</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyB-Column1-Body1">
                        <p>Timer Burst Mode:</p>
                        <p>Internal Trigger</p>
                    </td>
                    <td class="BodyB-Column1-Body1">TRIGgered</td>
                    <td class="BodyB-Column1-Body1">Available</td>
                    <td class="BodyB-Column1-Body1">Not Used</td>
                    <td class="BodyB-Column1-Body1">Available</td>
                    <td class="BodyA-Column1-Body1">TIMer</td>
                </tr>
            </tbody>
        </table>
        <p>.</p>
        <ul>
            <li class="IndentTight" value="1">In gated mode, burst count, burst period, and trigger source are ignored (used for triggered burst only). Manual triggers ignored; no error  generated.</li>
            <li class="IndentTight" value="2">In gated mode, you can specify polarity of signal on rear-panel <b>Ext Trig</b> connector (<a href="../__I_SCPI/BURSt_Subsystem.htm#BURSt_GATE_POLarity">[SOURce[1|2]:]BURSt:GATE:POLarity {NORMal|INVerted}</a>). Default is NORMal (true-high).</li>
            <li class="IndentTight" value="3"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20Burst.png" alt="Burst key" />
                <img src="../_Graphics_/SoftkeyNF%20-%20NCycle.png" alt="NCycle softkey" />
                <br />
            </li>
            <li class="IndentTight" value="4"><b>SCPI:</b> <a href="../__I_SCPI/BURSt_Subsystem.htm#BURSt_MODE">[SOURce[1|2]:]BURSt:MODE {TRIGgered|GATed}</a></li>
        </ul>
        <h2><a name="Waveform_Frequency"></a>Waveform Frequency</h2>
        <p>You can specify the signal frequency during the burst in triggered and external gated modes. In the triggered mode, the number of cycles specified by the burst count is output at the waveform frequency. In the external gated mode, the waveform frequency is output when the external gate signal is true.</p>
        <p>This differs from the "burst period," which specifies interval between bursts (triggered mode only).</p>
        <ul>
            <li class="IndentTight" value="1">Waveform frequency: 1 µHz to 30 MHz (limited to 200 kHz for ramps). The default value is 1 kHz. (For an internally triggered burst waveform, the minimum frequency is 126 µHz.) </li>
            <li class="IndentTight" value="2"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20Parameters.png" alt="Parameters key" />
                <img src="../_Graphics_/Softkey%20-%20Frequency.png" alt="Frequency softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Buttons%20-%20Keypad%20and%20Knob.png" alt="Keypad and knob" /></li>
            <li class="IndentTight" value="3"><b>SCPI:</b> <a href="../__I_SCPI/FREQuency_Subsystem.htm#FREQuency">[SOURce[1|2]:]FREQuency {&lt;<i>frequency</i>&gt;|MIN|MAX}</a></li>
        </ul>
        <p>The <a href="../__I_SCPI/APPLY_Subsystem.htm#APPLy">APPLy</a> command configures a waveform with one command.</p>
        <h2><a name="Burst_Count"></a>Burst Count</h2>
        <p>Number of cycles (1 to 100,000,000 or infinite) to be output per burst. Used in the triggered burst mode only (internal or external source).</p>
        <ul>
            <li class="IndentTight" value="1">With Internal trigger source, specified number of cycles are output continuously at a rate determined by burst period. The burst period is the time between the starts of consecutive bursts. Also, the burst count must be less than the product of burst period and waveform frequency:<br /><br />Burst Period &gt; (Burst Count)/(Waveform Frequency) + 1µsec</li>
            <li class="IndentTight" value="2">The instrument will increase burst period to its maximum value to accommodate specified burst count (but waveform frequency will not be changed).</li>
            <li class="IndentTight" value="3">In gated burst mode, burst count is ignored. However, if you change the burst count from the remote interface while in the gated mode, the instrument remembers the new count and will use it when the triggered mode is selected.</li>
            <li class="IndentTight" value="4"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20Burst.png" alt="Burst key" />
                <img src="../_Graphics_/Softkey%20-%20Num%20of%20Cycles.png" alt="Number of cycles softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Buttons%20-%20Keypad%20and%20Knob.png" alt="Keypad and knob" /><br />or<br /><img src="../_Graphics_/Button%20-%20Burst.png" alt="Burst key" /><img src="../_Graphics_/Softkey%20-%20N%20Cycles%20Infinite.png" alt="N Cycles Infinite softkey" />&#160;&#160;&#160;<img src="../_Graphics_/SoftkeyNF%20-%20N%20Cycles%20Infinite%20Sel.png" alt="N Cycles Infinite softkey" /><br /></li>
            <li class="IndentTight" value="5"><b>SCPI:</b> <a href="../__I_SCPI/BURSt_Subsystem.htm#BURSt_NCYCles">[SOURce[1|2]:]BURS:NCYC {&lt;<i>#_cycles</i>&gt;|INF|MIN|MAX}</a></li>
        </ul>
        <h2><a name="Burst_Period"></a>Burst Period</h2>
        <p>Burst period is the time from the start of one burst to the start of next burst (1 µs to 8000 s, default 10 ms). Used in internal triggered burst mode only. Burst period differs from "waveform frequency," which specifies the frequency of the bursted signal.</p>
        <ul>
            <li class="IndentTight" value="1">Burst period is used only when Immediate triggering is enabled. The burst period is ignored when manual or external triggering is enabled (or when the gated burst mode is selected).</li>
            <li class="IndentTight" value="2">You cannot specify a burst period that is too short for the instrument to output with the specified burst count and frequency. If the burst period is too short, the instrument will increase it as needed to continuously re-trigger the burst.</li>
            <li class="IndentTight" value="3"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20Burst.png" alt="Burst key" />
                <img src="../_Graphics_/Softkey%20-%20Burst%20Period.png" alt="Burst Period softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Buttons%20-%20Keypad%20and%20Knob.png" alt="Keypad and knob" /></li>
            <li class="IndentTight" value="4"><b>SCPI:</b> <a href="../__I_SCPI/BURSt_Subsystem.htm#BURSt_INTernal_PERiod">[SOUR[1|2]:]BURS:INT:PERiod {&lt;seconds&gt;|MIN|MAX}</a></li>
        </ul>
        <h2><a name="Start_Phase"></a>Start Phase</h2>
        <p>Start phase of the burst, from -360 to +360 degrees (default 0).</p>
        <ul>
            <li class="IndentTight" value="1">Specify the start phase units with <a href="../__I_SCPI/UNIT_ANGLe.htm">UNIT:ANGLe</a>.</li>
            <li class="IndentTight" value="2">Always displayed in degrees on front panel (never radians). If set in radians from remote interface, instrument converts value to degrees on front panel.</li>
            <li class="IndentTight" value="3">For sine, square, and ramp, 0 degrees is the point at which the waveform crosses 0 V (or DC offset) in a positive-going direction. For arbitrary waveforms, 0 degrees is the first waveform point. Start phase has no effect on noise.</li>
            <li class="IndentTight" value="4">Start phase also used in gated burst mode. When the gate signal goes false, the current waveform cycle finishes, and output remains at the voltage level of the starting burst phase.</li>
            <li class="IndentTight" value="5"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20Burst.png" alt="Burst key" />
                <img src="../_Graphics_/Softkey%20-%20Start%20Phase.png" alt="Start Phase softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Buttons%20-%20Keypad%20and%20Knob.png" alt="Keypad and knob" /></li>
            <li class="IndentTight" value="6"><b>SCPI:</b> <a href="../__I_SCPI/BURSt_Subsystem.htm#BURSt_PHASe">[SOURce[1|2]:]BURSt:PHASe {&lt;<i>angle</i>&gt;|MIN|MAX}</a></li>
        </ul>
        <h2><a name="Burst_Trigger_Source"></a>Burst Trigger Source</h2>
        <p>In 
 triggered burst mode:</p>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">The instrument outputs a waveform of the specified number of cycles 
 (burst count) when a trigger received. After the specified number of cycles have been output, the instrument stops and waits for next trigger.</li>
            <li class="IndentTight" value="2"><b>IMMediate (internal):</b> the instrument outputs continuously when burst mode is enabled. The rate at which the burst is generated is determined by <a href="../__I_SCPI/BURSt_Subsystem.htm#BURSt_INTernal_PERiod">BURSt:INTernal:PERiod</a>.</li>
            <li class="IndentTight" value="3"><b>EXTernal:</b> the instrument accepts a hardware trigger at the rear-panel 
 <b>Ext Trig</b> connector. The instrument outputs one burst of the specified number of cycles each time <b>Ext Trig</b> receives a TTL pulse with 
 the proper polarity (<a href="../__I_SCPI/TRIGger_Subsystem.htm#TRIGger_SLOPe">TRIGger[1|2]:SLOPe</a>). External trigger signals during a burst are ignored.</li>
            <li class="IndentTight" value="4"><b>BUS (software):</b> the instrument initiates one burst each time a bus trigger (<a href="../__I_SCPI/IEEE-488_Subsystem.htm#TRG">*TRG</a>) is received. The front-panel <b>[Trigger]</b> key is illuminated when the instrument is waiting for a bus trigger.</li>
            <li class="IndentTight" value="5"><b>EXTernal or BUS:</b> burst count and burst phase remain in effect, but burst period is ignored.</li>
            <li class="IndentTight" value="6"><b>TIMer:</b> trigger events are spaced by a timer, with the first trigger as soon as <a href="../__I_SCPI/INITiate_Subsystem.htm#INITiate_ALL">INIT</a> occurs.</li>
        </ul>
        <ul>
            <li class="IndentTight" value="1"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20Trigger.png" alt="Trigger key" />
                <img src="../_Graphics_/Softkey%20-%20Trigger%20Setup.png" alt="Trigger Setup softkey" /> <img src="../_Graphics_/Softkey%20-%20Source%20IMMED.png" alt="(Trigger) Source softkey (Immed)" /></li>
            <li value="2">&#160;</li>
            <li class="IndentTight" value="3">To specify whether the instrument triggers on a rising or falling edge of the signal at the Ext Trig connector, select the external trigger source before choosing Trigger Setup.</li>
            <li class="IndentTight" value="4"><b>SCPI:</b>
                <br /><a href="../__I_SCPI/TRIGger_Subsystem.htm#TRIGger_SOURce">TRIGger[1|2]:SOURce {IMM|EXT|TIMer|BUS}</a>
                <br />
                <br /><a href="../__I_SCPI/TRIGger_Subsystem.htm#TRIGger_SLOPe">TRIGger[1|2]:SLOPe {POSitive|NEGative}</a>
            </li>
        </ul>
        <p>See <a href="11%20Triggering.htm">Triggering</a>  for more information.</p>
        <h2><a name="Trigger_Out_Signal"></a>Trigger Out Signal</h2>
        <p>A "trigger out" signal is provided on the rear-panel <b>Ext Trig</b> connector (used with burst and sweep only). When enabled, a TTL-compatible pulse with either a rising edge (default) or falling edge is output from this connector at the beginning of the sweep or burst.</p>
        <ul>
            <li class="IndentTight" value="1">When the Internal (immediate) trigger source is selected, the instrument outputs a square waveform with a 50% duty cycle from the <b>Ext Trig</b> connector at the beginning of the sweep or burst. The frequency of the waveform corresponds to the specified burst period or total sweep time.</li>
            <li class="IndentTight" value="2">When the External trigger source is selected, the instrument disables the "trigger out" signal. The <b>Ext Trig</b> connector cannot be used for sweep or burst and trigger out at the same time (an externally-triggered waveform uses the same connector to trigger the sweep or burst).</li>
            <li class="IndentTight" value="3">When Manual trigger source is selected, the instrument outputs a pulse (&gt;1 &#956;s pulse width) from the <b>Ext Trig</b> connector at the beginning of each sweep or burst.</li>
            <li class="IndentTight" value="4"><b>Front-Panel</b>
                <br />
                <img src="../_Graphics_/Button%20-%20Burst.png" alt="Burst key" />
                <img src="../_Graphics_/Softkey%20-%20Burst%20Off.png" alt="Burst Off softkey" /> alt="Burst Off softkey"           <img src="../_Graphics_/SoftkeyNF%20-%20Burst%20On.png" alt="Burst On softkey" /><br /><img src="../_Graphics_/Button%20-%20Trigger.png" alt="Trigger key" /><img src="../_Graphics_/Softkey%20-%20Trig%20Out%20Setup.png" alt="Trig Out Setup softkey" /><br />Then use this softkey to choose the desired edge direction:<br /><img src="../_Graphics_/Softkey%20-%20Trig%20Out%20OFF.png" alt="Trig Out softkey (Off)" /></li>
            <li class="IndentTight" value="5"><b>SCPI:</b>
                <br /><a href="../__I_SCPI/OUTPut_Subsystem.htm#OUTPut_TRIGger_SLOPe">OUTPut:TRIGger:SLOPe {POSitive|NEGative}</a>
                <br />
                <br /><a href="../__I_SCPI/OUTPut_Subsystem.htm#OUTPut_TRIGger">OUTPut:TRIGger {OFF|ON}</a>
            </li>
        </ul>
        
    </body>
</html>