<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head><title>IQ Player Option</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1>IQ Player (Optional)<a name="kanchor435"></a></h1>
        <p>The <a href="../__A_Preliminary%20Information/02%20Models_and_Options.htm">optional IQ Player</a> is used to play dual arbitrary waveforms, such as IQ baseband signals. </p>
        <p>A dual arbitrary waveform is analogous to a stereo music file. It has two channels of information that contain the same number of samples, always start and end together, and always play at the same sample rate.</p>
        <h2>File Formats</h2>
        <p>The instrument's native .ARB and .BARB files can contain either one or two channels of data. These files are typically created in <a href="http://www.agilent.com/find/33503">Agilent BenchLink Waveform Builder</a> software, and you can directly play them on the instrument.</p>
        <p>You can also directly play files ending in .DAT, .ASC, .I, and .Q. These file formats contain one or two columns of ASCII numbers ranging between -1.0 and 1.0, in either scientific or decimal notation. The data represents the relative “shape” of the waveform at the current amplitude range.</p>
        <p>Finally, you can import one- or two-column data files in .CSV or .TXT format. To import a file, press <b>[Waveforms] &gt; Arb &gt; Arbs &gt; Import Data</b>. This opens a menu interface that quickly guides you through the process of importing a file.</p>
        <h2>Front Panel</h2>
        <p>Once you have a dual arbitrary waveform as the active waveform, the tab changes to a purple color, as shown below.</p>
        <p>
            <img src="../_Graphics_/DualArbImage.bmp" style="width: 312px;height: 181px;" alt="Dual arbitrary waveform screen" />
        </p>
        <p>The waveform image is a constellation diagram, but you can change it to a time domain diagram. To do this, press <b>[System] &gt; System Setup &gt; Screen Layout</b>. This takes you to the following menu:</p>
        <p>
            <img src="../_Graphics_/DualArbScreenLayout.bmp" style="width: 312px;height: 41px;" alt="Screen layout menu" />
        </p>
        <p>Pressing the <b>Time</b> softkey changes the graphic to a time domain image:</p>
        <p>
            <img src="../_Graphics_/DualArbScreenTimeView.bmp" style="width: 312px;height: 181px;" alt="Dual arb screen time view" />
        </p>
        <h3>Balance Adjust</h3>
        <p>If you press <b>More</b> from the <b>[Parameters]</b> menu, you will go to page 2 of the <b>[Parameters]</b> menu:</p>
        <p>
            <img src="../_Graphics_/DualArbParamPage2.bmp" style="height: 41px;width: 312px;" alt="Page 2 of Parameters menu" />
        </p>
        <p>From this menu, you can press <b>Balance Adjust</b> to open a menu that will allow you specify the balance amplitude gain and channel offsets:</p>
        <p>
            <img src="../_Graphics_/DualArbIQBalance.bmp" style="width: 312px;height: 181px;" alt="Dual Arb IQ balance" />
        </p>
        <h3>IQ Arb Skew</h3>
        <p>To compensate for minor channel-channel time skew, begin by pressing either of the channel output buttons and then pressing <b>More</b> to go to page 2 of the menu:</p>
        <p>
            <img src="../_Graphics_/DualArbOutputPage2.bmp" style="width: 312px;height: 41px;" alt="Dual arbitrary waveform output page 2" />
        </p>
        <p>On this menu, press <b>IQ Arb Skew</b> to open the following menu, which allows you to compensate for up to 4 ns of skew:</p>
        <p>
            <img src="../_Graphics_/DualArbSkew.bmp" style="width: 312px;height: 41px;" alt="IQ Arb Skew menu" />
        </p>
        <h2>SCPI Commands</h2>
        <p>There are eight SCPI commands associated with the IQ&#160;Player:</p>
        <h3>Loading Dual Arbitrary Waveforms</h3>
        <p><a href="../__I_SCPI/DATA_Subsystem.htm#DATA_ARBitrary">DATA:ARB2</a>
        </p>
        <p><a href="../__I_SCPI/DATA_Subsystem.htm#DATA_ARBitrary_DAC">DATA:ARB2:DAC</a>
        </p>
        <p><a href="../__I_SCPI/DATA_Subsystem.htm#DATA_ARB2_FORMat">DATA:ARB2:FORMat</a>
        </p>
        <h3>Adjusting Playback of Dual Arbitrary Waveforms</h3>
        <p><a href="../__I_SCPI/FUNCtion_Subsystem.htm#FUNCtion_ARBitrary_SKEW">FUNCtion:ARB:SKEW[:STATe]</a>
        </p>
        <p><a href="../__I_SCPI/FUNCtion_Subsystem.htm#FUNCtion_ARBitrary_SKEW_TIME">FUNCtion:ARB:SKEW</a>
        </p>
        <p><a href="../__I_SCPI/FUNCtion_Subsystem.htm#FUNCtion_ARBitrary_BALance">FUNCtion:ARB:BALance[:STATe]</a>
        </p>
        <p><a href="../__I_SCPI/FUNCtion_Subsystem.htm#FUNCtion_ARBitrary_BALance_GAIN">FUNCtion:ARB:BALance:GAIN</a>
        </p>
        <p><a href="../__I_SCPI/FUNCtion_Subsystem.htm#FUNCtion_ARBitrary_BALance_OFFSet">FUNCtion:ARB:BALance:OFFSet</a>
        </p>
        
    </body>
</html>