<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head><title>System-Related Operations</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1>System-Related Operations<a name="kanchor436"></a></h1>
        <p>This section covers instrument state storage, power-down recall, error conditions, self test, and display control. Though unrelated to waveform generation but is important for instrument operation.</p>
        <h2><a name="Instrument_State_Storage"></a>Instrument State Storage</h2>
        <ul>
            <li class="IndentTight" value="1">There are two ways to store and retrieve instrument states:</li>
            <li class="IndentTight2" value="2">Named state files, using front panel or <a href="../__I_SCPI/MMEMory_Subsystem.htm#MMEMory_STORe_STATe">MMEMory:STORe:STATe</a> and <a href="../__I_SCPI/MMEMory_Subsystem.htm#MMEMory_LOAD_STATe">MMEMory:LOAD:STATe</a></li>
            <li class="IndentTight2" value="3">Memory locations 1 through 4, using <a href="../__I_SCPI/IEEE-488_Subsystem.htm#SAV">*SAV</a> and <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RCL">*RCL</a></li>
            <li class="IndentTight" value="4">You can also use special storage location 0 with *SAV and *RCL, but location 0 is overwritten by the current instrument state on power down.</li>
            <li class="IndentTight" value="5">Both state storage methods remember the selected function (including arbitrary waveforms), frequency, amplitude, DC offset, duty cycle, symmetry, and modulation parameters.</li>
            <li class="IndentTight" value="6">If you delete an arbitrary waveform from non-volatile memory after storing the instrument state, the waveform data is lost and the instrument uses "exponential rise" in its place.</li>
            <li class="IndentTight" value="7">Stored states are not affected by <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a>; a stored state remains until overwritten or specifically deleted.</li>
            <li class="IndentTight" value="8"><b>Front Panel:</b>
                <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
                <img src="../_Graphics_/Softkey%20-%20Store-Recall.png" alt="Store - Recall softkey" />
                <br />
                <br />To save a state:<br /><img src="../_Graphics_/Softkey%20-%20Store%20State.png" alt="Store State softkey" /> <img src="../_Graphics_/Buttons%20-%20Keypad%20and%20Knob.png" alt="Keypad and knob" /> <img src="../_Graphics_/Softkey%20-%20Store%20State%20(End).png" alt="Store State softkey" /><br />The state file will be created with .sta extension, using the name you specified with the knob and arrows.<br /><br />To recall a state:<br /><img src="../_Graphics_/Softkey%20-%20Recall%20State.png" alt="Recall State softkey" /> <img src="../_Graphics_/Buttons%20-%20Keypad%20and%20Knob.png" alt="Keypad and knob" /><br />Use the right arrow to expand a folder. To select a file, press <b>Select</b>.<br /><br />To delete a state:<br /><img src="../_Graphics_/Softkey%20-%20Delete%20State.png" alt="Delete State softkey" /> <img src="../_Graphics_/Buttons%20-%20Keypad%20and%20Knob.png" alt="Keypad and knob" /><br />Use the knob and arrows to select .sta file, and then press <b>Select</b>.</li>
            <li class="IndentTight" value="9">You can configure instrument to power-down state from location 0 on power up. The factory default is to recall <a href="../_Home_Page/Factory_Reset_State.htm">factory default state</a> at power-on.</li>
            <li class="IndentTight" value="10"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
                <img src="../_Graphics_/Softkey%20-%20Store-Recall.png" alt="Store - Recall softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20Power%20On%20FACTORY.png" alt="Power On softkey (FACTORY)" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20Power%20On%20LAST.png" alt="Power On LAST softkey" /></li>
            <li class="IndentTight" value="11"><b>SCPI:</b> <a href="../__I_SCPI/MEMory_Subsystem.htm#MEMory_STATe_RECall_AUTO">MEMory:STATe:RECall:AUTO</a></li>
        </ul>
        <h2><a name="Error_Conditions"></a>Error Conditions</h2>
        <p>Up to 20 command syntax or hardware errors can be stored in the instrument's interface-specific error queues. See <a href="../_Home_Page/SCPI_Error_Messages.htm">SCPI Error Messages</a> for more information.</p>
        <ul>
            <li class="IndentTight" value="1"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
                <img src="../_Graphics_/Softkey%20-%20Help.png" alt="Help softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20Down%20Arrow.png" alt="Down arrow softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20Select.png" alt="Select softkey" /></li>
            <li class="IndentTight" value="2"><b>SCPI:</b> <a href="../__I_SCPI/SYSTem_Subsystem.htm#SYSTem_ERRor">SYSTem:ERRor?</a></li>
        </ul>
        <h2><a name="Beeper_Control"></a>Beeper Control</h2>
        <p>The instrument normally beeps when an error is generated from the front-panel or remote interface. You may disable the beeper, but not the click generated by pressing a front-panel key or turning the knob.</p>
        <ul>
            <li class="IndentTight" value="1">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST"><a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="2"><b>Front Panel</b>
                <br />
                <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
                <img src="../_Graphics_/Softkey%20-%20System%20Setup.png" alt="System Setup Softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20User%20Settings.png" alt="User Settings softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20Beeper.png" alt="Beeper softkey" /></li>
            <li class="IndentTight" value="3"><b>SCPI:</b>
                <br /><a href="../__I_SCPI/SYSTem_Subsystem.htm#SYSTem_BEEPer_STATe">SYSTem:BEEPer:STATe {OFF|ON}</a>
                <br />
                <br /><a href="../__I_SCPI/SYSTem_Subsystem.htm#SYSTem_BEEPer">SYSTem:BEEPer</a>
            </li>
        </ul>
        <h2><a name="Display_Screen_Saver"></a>Display Screen Saver</h2>
        <p>The display's backlight normally turns off and blanks the screen after 8 hours of inactivity. You may disable this screen saver from the front panel only.</p>
        <ul>
            <li class="IndentTight" value="1">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST"><a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="2"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
                <img src="../_Graphics_/Softkey%20-%20System%20Setup.png" alt="System Setup Softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20User%20Settings.png" alt="User Settings softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20Display%20Options.png" alt="Display Options softkey" />&#160;&#160;&#160;<img src="../_Graphics_/SoftkeyNF%20Scrn%20Svr%20Off%20ON.png" alt="Scrn Svr softkey (ON)" /></li>
        </ul>
        <h2><a name="Display_Brightness"></a>Display Brightness</h2>
        <p>You can adjust display brightness (10% to 100%)&#160;from the front panel only.</p>
        <ul>
            <li class="IndentTight" value="1">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST"><a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="2"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
                <img src="../_Graphics_/Softkey%20-%20System%20Setup.png" alt="System Setup Softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20User%20Settings.png" alt="User Settings softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20Display%20Options.png" alt="Display Options softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20Brightness.png" alt="Brightness softkey" />&#160;</li>
        </ul>
        <h2><a name="Date_and_Time"></a>Date and Time</h2>
        <p>You can set the instrument's date and time clock.</p>
        <ul>
            <li class="IndentTight" value="1"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
                <img src="../_Graphics_/Softkey%20-%20System%20Setup.png" alt="System Setup softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20Date-Time.png" alt="Date-Time softkey" /></li>
            <li class="IndentTight" value="2"><b>SCPI</b>
                <br /><a href="../__I_SCPI/SYSTem_Subsystem.htm#SYSTem_DATE">SYSTem:DATE &lt;<i>yyyy</i>&gt;, &lt;<i>mm</i>&gt;, &lt;<i>dd</i>&gt;</a>
                <br />
                <br /><a href="../__I_SCPI/SYSTem_Subsystem.htm#SYSTem_TIME">SYSTem:TIME &lt;<i>hh</i>&gt;, &lt;<i>mm</i>&gt;, &lt;<i>ss</i>&gt;</a>
            </li>
        </ul>
        <h2><a name="Manage_Files"></a>Manage Files</h2>
        <p>You can perform file management tasks, including copying, renaming, deleting, and creating new folders.</p>
        <ul>
            <li class="IndentTight" value="1"><b>Front-Panel</b>
                <br />
                <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
                <img src="../_Graphics_/Softkey%20-%20System%20Setup.png" alt="System Setup Softkey" /> <img src="../_Graphics_/Softkey%20-%20Manage%20Files.png" alt="Manage Files softkey" /><br /><img src="../_Graphics_/FileMgmtScreen.png" alt="File management screen" /></li>
            <li class="IndentTight" value="2">You can copy, rename, or delete files or folders. Deleting a folder removes all of the files within the folder, so be sure that you want to delete all of the files within the folder.</li>
            <li class="IndentTight" value="3">The most important softkey is <b>Action</b>, which allows you to specify the operation to perform. Once you have chosen the action to perform, press <b>Browse</b> to select the file to manage. Once you are completely prepared to execute the task, press <b>Perform</b>.</li>
            <li class="IndentTight" value="4"><b>SCPI:</b> (see <a href="../__I_SCPI/MEMory_Subsystem.htm">MEMory</a> and <a href="../__I_SCPI/MMEMory_Subsystem.htm">MMEMory</a> subsystems).</li>
        </ul>
        <h2><a name="Self-Test"></a>Self-Test</h2>
        <ul>
            <li class="IndentTight" value="1">A limited power-on self-test occurs when you turn on the instrument to assure you that the instrument is operational. You can also run a more complete self-test. For details, see <a href="../__H_Block%20Diag%20Svc%20Rep/05%20Self-Test%20Procedures.htm">Self-Test Procedures</a>.</li>
        </ul>
        <h2><a name="Display_Control"></a>Display Control</h2>
        <p>For security reasons, or to speed up the rate at which the instrument executes remote interface commands, you may want to <a href="../__I_SCPI/DISPlay_Subsystem.htm#DISPlay">turn off the display</a>. You can also remotely <a href="../__I_SCPI/DISPlay_Subsystem.htm#DISPlay_TEXT">display a message</a> or <a href="../__I_SCPI/DISPlay_Subsystem.htm#DISPlay_TEXT_CLEar">clear a message</a> on the display.</p>
        <ul>
            <li class="IndentTight" value="1">The display is enabled when power is cycled, after an instrument reset (<a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a>), or when you return to local (front panel) operation. Press the <b>[Local]</b> key or execute the IEEE-488 GTL (Go To Local) command from the remote interface to return to the local state.</li>
            <li class="IndentTight" value="2">The display state is saved when you store the instrument state with <a href="../__I_SCPI/IEEE-488_Subsystem.htm#SAV">*SAV</a> recalled by <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RCL">*RCL</a>.</li>
            <li class="IndentTight" value="3"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
                <img src="../_Graphics_/Softkey%20-%20System%20Setup.png" alt="System Setup Softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20User%20Settings.png" alt="User Settings softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20Display%20Options.png" alt="Display Options softkey" />&#160;&#160;&#160;<img src="../_Graphics_/SoftkeyNF%20-%20Display%20Off%20ON.png" alt="Display Off/On softkey (ON)" /></li>
            <li class="IndentTight" value="4"><b>SCPI:</b>
                <br /><a href="../__I_SCPI/DISPlay_Subsystem.htm#DISPlay">DISPlay<br /></a>
                <br /><a href="../__I_SCPI/DISPlay_Subsystem.htm#DISPlay_TEXT">DISPlay:TEXT</a>
                <br />
                <br /><a href="../__I_SCPI/DISPlay_Subsystem.htm#DISPlay_TEXT_CLEar">DISPlay:TEXT:CLEar</a>
            </li>
        </ul>
        <h2><a name="Number_Format"></a>Number Format</h2>
        <p>The instrument can display numbers on the front panel with periods or commas for the decimal point and digits separator. The default is a period decimal point with commas for digit separation (1.000,000,00 kHz).</p>
        <ul>
            <li class="IndentTight" value="1">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST"><a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="2"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
                <img src="../_Graphics_/Softkey%20-%20System%20Setup.png" alt="System Setup Softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20User%20Settings.png" alt="User Settings softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20Number%20Format.png" alt="Number Format softkey" /></li>
            <li class="IndentTight" value="3"><b>SCPI:</b> (No equivalent command)</li>
        </ul>
        <h2><a name="Firmware_Revision_Query"></a>Firmware Revision Query</h2>
        <p>Send <a href="../__I_SCPI/IEEE-488_Subsystem.htm#IDN">*IDN?</a> to determine which revision of firmware is currently installed. The query returns a string of the form:</p>
        <p class="IndentTight"><b>Agilent Technologies,[Model Number],[10-char Serial Number],A.aa-B.bb-C.cc-DD-EE</b>
        </p>
        <ul>
            <li class="IndentTight" value="1"><b>Front Panel:</b> <img src="../_Graphics_/Button%20-%20System.png" alt="System key" /><img src="../_Graphics_/Softkey%20-%20Help.png" alt="Help softkey" /> <img src="../_Graphics_/Softkey%20-%20About.png" alt="About softkey" /><br /></li>
            <li class="IndentTight" value="2"><b>SCPI:</b> <a href="../__I_SCPI/IEEE-488_Subsystem.htm#IDN">*IDN?</a></li>
        </ul>
        <h2><a name="SCPI_Language_Version_Query"></a>SCPI Language Version Query</h2>
        <p>The instrument complies with the rules and conventions of the present version of SCPI (Standard Commands for Programmable Instruments). Use <a href="../__I_SCPI/SYSTem_Subsystem.htm#SYSTem_VERSion">SYSTem:VERSion?</a> to determine the SCPI version with which the instrument complies. The query returns a string in the form "YYYY.V", representing the year and version number for that year (for example, 1999.0).</p>
        <h2><a name="License_Installation"></a>License Installation</h2>
        <p>The 33500 Series has <a href="../__A_Preliminary%20Information/02%20Models_and_Options.htm">several optional features</a> that require licenses for installation. To install a license:</p>
        <ol>
            <li class="IndentTight" value="1">Install the license file onto a USB drive and insert the USB drive into the instrument’s front panel.</li>
            <li class="IndentTight" value="2">Press <b>[System] &gt; System Setup &gt; Install License</b>.</li>
            <li class="IndentTight" value="3">Use the knob and arrows to select the file under <b>External</b>, then press <b>Enter</b>.</li>
        </ol>
        <p>There are also several <a href="../__I_SCPI/SYSTem_Subsystem.htm#SYSTem_LICense_CATalog">SCPI commands associated with license installation</a>.</p>
        
    </body>
</html>