<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head><title>Remote Interface Configuration</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1>Remote Interface Configuration<a name="kanchor437"></a></h1>
        <p>The instrument supports remote interface communication over three interfaces: GPIB (optional), USB, and LAN. All three are "live" at power up.</p>
        <ul>
            <li class="IndentTight" value="1"><b>GPIB Interface:</b> Set the instrument's GPIB address connect to your PC using a GPIB cable.</li>
            <li class="IndentTight" value="2"><b>USB Interface:</b> No configuration; simply connect instrument to PC with a USB cable.</li>
            <li class="IndentTight" value="3"><b>LAN Interface:</b> By default, DHCP is on, which may enable communication over LAN. The acronym DHCP stands for Dynamic Host Configuration Protocol, a protocol for assigning dynamic IP addresses to networked devices. With dynamic addressing, a device can have a different IP address every time it connects to the network.</li>
        </ul>
        <h2><a name="Connectivity_Software_and_Product_CDs"></a>Connectivity Software and Product CDs</h2>
        <p>The instrument ships with two CDs:</p>
        <ul>
            <li class="IndentTight" value="1"><b>Agilent Automation-Ready CD:</b> Contains Agilent IO Libraries Suite software, which must be installed to enable remote-interface operations. The CD auto-starts and provides information on installing the software. Also includes <i>Agilent Technologies USB/LAN/GPIB Connectivity Guide</i>, which contains additional information.</li>
            <li class="IndentTight" value="2"><b>Agilent 33500 Series Product-Reference CD:</b>Contains instrument drivers, product documentation, and programming examples. Auto-starts and provides instructions.</li>
        </ul>
        <h2><a name="GPIB_Configuration"></a>GPIB Configuration</h2>
        <p>Each device on the GPIB (IEEE-488) interface must have a unique whole number address between 0 and 30. The instrument ships with a default address of 10, and the  GPIB address is displayed at power-on.</p>
        <ul>
            <li class="IndentTight" value="1">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST"><a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="2">Your computer’s GPIB interface card  address must not conflict with any instrument on the interface bus.</li>
            <li class="IndentTight" value="3"><b>Front-Panel Operation:</b> Press <b>[System] &gt; I/O Config &gt; GPIB&#160;Settings</b>. From this menu, you can set the GPIB address and turn GPIB on or off.</li>
            <li class="IndentTight" value="4"><b>SCPI:</b>
                <br /><a href="../__I_SCPI/SYSTem_Subsystem.htm#SYSTem_COMMunicate_GPIB_ADDRess">SYSTem:COMMunicate:GPIB:ADDRess &lt;<i>address</i>&gt;<br /></a>
                <br /><a href="../__I_SCPI/SYSTem_Subsystem.htm#SYSTem_COMMunicate_GPIB_ADDRess">SYSTem:COMMunicate:GPIB:ADDRess?<br /></a>
                <br /><a href="../__I_SCPI/SYSTem_Subsystem.htm#SYSTem_COMMunicate_ENABle">SYSTem:COMMunicate:ENABle &lt;<i>state</i>&gt;,GPIB<br /></a>
                <br /><a href="../__I_SCPI/SYSTem_Subsystem.htm#SYSTem_COMMunicate_ENABle">SYSTem:COMMunicate:ENABle? GPIB</a>
            </li>
        </ul>
        <h2><a name="LAN_Configuration"></a>LAN Configuration</h2>
        <p>The following sections describe the primary front-panel LAN configuration functions, including SCPI commands where applicable. Some LAN configuration functions that can be performed only via SCPI. See <a href="../__I_SCPI/LAN_Configuration.htm">LAN Configuration Introduction</a> for all LAN configuration commands, and see <a href="../__D_Front-Panel%20Menu%20Operation/03%20LAN%20Configuration%20Procedure.htm">LAN Configuration Procedure</a> for a procedure to configure the LAN via the front panel.</p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                    <p>
                        <img src="../note.gif" alt="Note" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                    <p>Some LAN settings require you to cycle power on the instrument in order for them to be activated. The instrument briefly displays a message when this is the case, so be sure to watch the screen closely as you change LAN settings.</p>
                </td>
            </tr>
        </table>
        <h3><a name="Resetting_the_LAN"></a>Resetting the LAN</h3>
        <p>You can clear the Web Interface password, turn DHCP on, and restart the LAN at any time:</p>
        <ul>
            <li class="IndentTight" value="1"><b>Front panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
                <img src="../_Graphics_/Softkey%20-%20IO%20Config.png" alt="I/O Config softkey" /> <img src="../_Graphics_/Softkey%20-%20LAN%20Reset.png" alt="LAN Reset softkey" /><br />The message "Performing LAN Reset" is displayed while the LAN is reset.</li>
            <li class="IndentTight" value="2"><b>SCPI:</b> (No equivalent command)</li>
        </ul>
        <h3><a name="DHCP_On-Off"></a>DHCP On/Off</h3>
        <p>DHCP (Dynamic Host Configuration Protocol) can automatically assign a dynamic IP address to a LAN device. Typically easiest way to configure instrument for LAN.</p>
        <ul>
            <li class="IndentTight" value="1">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST"><a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="2"><b>Front Panel:</b> <br /><img src="../_Graphics_/Button%20-%20System.png" alt="System key" /><img src="../_Graphics_/Softkey%20-%20IO%20Config.png" alt="I/O Config softkey" /> <img src="../_Graphics_/Softkey%20-%20LAN%20Settings.png" alt="LAN Settings softkey" /> <img src="../_Graphics_/Softkey%20-%20Modify%20Settings.png" alt="Modify Settings softkey" /><br /><br />Finally, toggle the first softkey to DHCP to use DHCP to automatically assign an IP address.</li>
            <li class="IndentTight" value="3"><b>SCPI:</b> <a href="../__I_SCPI/LAN_Configuration.htm#SYSTem_COMMunicate_LAN_DHCP">SYSTem:COMMunicate:LAN:DHCP &lt;<i>state</i>&gt;</a></li>
        </ul>
        <p>To manually set an IP address, Subnet Mask, or Default Gateway, turn DHCP off, then change IP setup as described below.</p>
        <h3><a name="IP_Address"></a>IP Address</h3>
        <p>You can enter a static IP address for the instrument as a four-byte integer expressed in dot notation. Each byte is  a decimal value, with no leading zeros (for example, 169.254.2.20).</p>
        <ul>
            <li class="IndentTight" value="1">If DHCP is on, it attempts to assign an IP address to the instrument. If it fails, AutoIP attempts to assign an IP address to the instrument.</li>
            <li class="IndentTight" value="2">Contact your LAN administrator to obtain an IP address.</li>
            <li class="IndentTight" value="3">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST"><a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="4"><b>Front Panel:</b> <br /><img src="../_Graphics_/Button%20-%20System.png" alt="System key" /><img src="../_Graphics_/Softkey%20-%20IO%20Config.png" alt="I/O Config softkey" /> <img src="../_Graphics_/Softkey%20-%20LAN%20Settings.png" alt="LAN Settings softkey" /> <img src="../_Graphics_/Softkey%20-%20Modify%20Settings.png" alt="Modify Settings softkey" /></li>
            <li class="IndentTight" value="5">Finally, toggle the first softkey to <b>Manual</b> and press <b>IP Address</b> to enter a new IP address. Enter the desired address.</li>
            <li class="IndentTight" value="6"><b>SCPI:</b> <a href="../__I_SCPI/LAN_Configuration.htm#SYSTem_COMMunicate_LAN_IPADdress">SYSTem:COMMunicate:LAN:IPADdress &lt;<i>address</i>&gt;</a></li>
        </ul>
        <h3><a name="Subnet_Mask"></a>Subnet Mask</h3>
        <p>Subnetting allows the LAN administrator to subdivide a network to simplify administration and minimize network traffic. The subnet mask indicates the portion of the host address used to indicate the subnet.</p>
        <ul>
            <li class="IndentTight" value="1">Contact your LAN administrator for details.</li>
            <li class="IndentTight" value="2">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST"><a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="3"><b>Front Panel:</b> <br /><img src="../_Graphics_/Button%20-%20System.png" alt="System key" /><img src="../_Graphics_/Softkey%20-%20IO%20Config.png" alt="I/O Config softkey" /> <img src="../_Graphics_/Softkey%20-%20LAN%20Settings.png" alt="LAN Settings softkey" /> <img src="../_Graphics_/Softkey%20-%20Modify%20Settings.png" alt="Modify Settings softkey" /><br /></li>
            <li class="IndentTight" value="4">Finally, toggle the first softkey to <b>Manual</b> and press <b>Subnet Mask</b> to enter a new subnet mask with the numeric keypad or knob (for example: 255.255.0.0).</li>
            <li class="IndentTight" value="5"><b>SCPI:</b> <a href="../__I_SCPI/LAN_Configuration.htm#SYSTem_COMMunicate_LAN_SMASk">SYSTem:COMMunicate:LAN:SMASk "&lt;<i>mask</i>&gt;"</a></li>
        </ul>
        <h3><a name="Default_Gateway"></a>Default Gateway</h3>
        <p>A gateway is a network device that connects networks. The default gateway setting is the IP address of such a device.</p>
        <ul>
            <li class="IndentTight" value="1">You need not set a gateway address if using DHCP or AutoIP.</li>
            <li class="IndentTight" value="2">Contact your LAN administrator for gateway details.</li>
            <li class="IndentTight" value="3">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST"><a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="4"><b>Front Panel:</b> <br /><img src="../_Graphics_/Button%20-%20System.png" alt="System key" /><img src="../_Graphics_/Softkey%20-%20IO%20Config.png" alt="I/O Config softkey" /> <img src="../_Graphics_/Softkey%20-%20LAN%20Settings.png" alt="LAN Settings softkey" /> <img src="../_Graphics_/Softkey%20-%20Modify%20Settings.png" alt="Modify Settings softkey" /><br /><br />Finally, toggle the first softkey to <b>Manual</b> and press <b>More</b> and <b>Gateway</b>. Then set the appropriate gateway address using the numeric keypad or knob.</li>
            <li class="IndentTight" value="5"><b>SCPI:</b> <a href="../__I_SCPI/LAN_Configuration.htm#SYSTem_COMMunicate_LAN_GATeway">SYSTem:COMMunicate:LAN:GATeway "&lt;<i>address</i>&gt;"</a></li>
        </ul>
        <h3><a name="Hostname"></a>Hostname</h3>
        <p>A hostname is the host portion of the domain name, which is translated into an IP address.</p>
        <ul>
            <li class="IndentTight" value="1">The instrument receives a unique hostname at the factory, but you may change it. The hostname must be unique on the LAN.</li>
            <li class="IndentTight" value="2">The name must start with letter; other characters can be an upper or lower case letters,  numeric digits, or  dashes ("-").</li>
            <li class="IndentTight" value="3">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST"><a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="4"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
                <img src="../_Graphics_/Softkey%20-%20IO%20Config.png" alt="I/O Config softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20LAN%20Settings.png" alt="LAN Settings softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20Modify%20Settings.png" alt="Modify Settings softkey" /><br /><br />Finally, press <b>Host Name</b> and enter the hostname with the knob and arrows. The knob changes the character; cursor arrows move between characters.</li>
            <li class="IndentTight" value="5"><b>SCPI:</b> <a href="../__I_SCPI/LAN_Configuration.htm#SYSTem_COMMunicate_LAN_HOSTname">SYSTem:COMMunicate:LAN:HOSTname "&lt;<i>name</i>&gt;"</a></li>
        </ul>
        <h3><a name="Domain_Name"></a>Domain Name</h3>
        <p>A domain name is a registered Internet name that gets translated into an IP address. You cannot set it from the front panel or SCPI.</p>
        <h3><a name="DNS_Server"></a>DNS Server</h3>
        <p>DNS (Domain Name Service) is an Internet service that translates domain names into IP addresses. The DNS server address is the IP address of a server that performs this service.</p>
        <ul>
            <li class="IndentTight" value="1">Normally, DHCP discovers DNS address information; you only need to change this if DHCP is unused or not functional. Contact your LAN administrator for DNS server details.</li>
            <li class="IndentTight" value="2">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST"><a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="3"><b>Front Panel:</b> <br /><img src="../_Graphics_/Button%20-%20System.png" alt="System key" /><img src="../_Graphics_/Softkey%20-%20IO%20Config.png" alt="I/O Config softkey" /> <img src="../_Graphics_/Softkey%20-%20LAN%20Settings.png" alt="LAN Settings softkey" /> <img src="../_Graphics_/Softkey%20-%20Modify%20Settings.png" alt="Modify Settings softkey" /><br /><br />Finally, toggle the first softkey to <b>Manual</b> and press <b>More</b> and <b>Primary DNS</b> or <b>Second DNS</b> to enter a DNS address using the numeric keypad or knob.</li>
            <li class="IndentTight" value="4"><b>SCPI:</b> <a href="../__I_SCPI/LAN_Configuration.htm#SYSTem_COMMunicate_LAN_DNS">SYSTem:COMMunicate:LAN:DNS[1|2] "&lt;<i>address</i>&gt;"</a></li>
        </ul>
        <h3><a name="Current_Configuration_LAN"></a>Current Configuration (LAN)</h3>
        <ul>
            <li class="IndentTight" value="1">Select the Currently Active Settings display to view the MAC address and current LAN configuration.</li>
            <li class="IndentTight" value="2"><b>Front Panel:</b> <img src="../_Graphics_/Button%20-%20System.png" alt="System key" /><img src="../_Graphics_/Softkey%20-%20IO%20Config.png" alt="I/O Config softkey" /> <img src="../_Graphics_/Softkey%20-%20LAN%20Settings.png" alt="LAN Settings softkey" /></li>
            <li class="IndentTight" value="3"><b>SCPI:</b> (No equivalent command)</li>
        </ul>
        <p>Display reflects only currently active settings when first displayed; does not update with changes occurring after information displayed. For example, if DHCP assigns IP address with display open,  new IP address will not appear.</p>
        <p>If the instrument goes into remote, all LAN changes will be canceled, and the display will go to a different screen. Re-selecting the LAN Settings page will display the new settings if a LAN restart took place.</p>
        <p>See <a href="../__I_SCPI/SYSTem_Subsystem.htm">SYSTem Subsystem Introduction</a> for additional LAN configuration commands.</p>
        <h2><a name="Web_Interface"></a>Web Interface</h2>
        <p>The instrument includes a built-in Web Interface. You can use this interface over LAN for remote instrument access and control via a Java™-enabled Web browser, such as Microsoft Internet Explorer. </p>
        <p>&#160;</p>
        <p>
            <img src="../_Graphics_/WebInterfaceFile.png" alt="Web interface image" />
            <br />
            <br />To use the Web Interface:</p>
        <ol style="list-style: decimal;list-style-type: decimal;">
            <li class="IndentTight" value="1">Establish a LAN connection from your PC to the instrument.</li>
            <li class="IndentTight" value="2">Open your PC's Web browser.</li>
            <li class="IndentTight" value="3">Launch the instrument's Web Interface by entering the instrument's IP address or fully-qualified hostname in the browser address field.</li>
            <li class="IndentTight" value="4">Follow the instructions in the Web Interface's on-line help.</li>
        </ol>
        <h2><a name="USB_Configuration"></a>USB Configuration</h2>
        <p>There are no configurable USB parameters. You can retrieve the USB ID string (set by the manufacturer) by using the Show USB Id feature:</p>
        <ul>
            <li class="IndentTight" value="1"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
                <img src="../_Graphics_/Softkey%20-%20IO%20Config.png" alt="I/O Config softkey" /> <img src="../_Graphics_/Softkey%20-%20USB%20Settings.png" alt="USB Settings softkey" /> <img src="../_Graphics_/Softkey%20-%20Show%20USB%20ID.png" alt="Show USB ID softkey" /><br /><br />The USB string appears on the screen. The longest string of digits within the USB&#160;ID&#160;is the instrument’s serial number.</li>
            <li class="IndentTight" value="2"><b>SCPI:</b> (No equivalent command)</li>
        </ul>
        
    </body>
</html>