<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>Calibration Overview</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor442"></a>Calibration Overview<a name="kanchor443"></a></h1>
        <p>This section introduces the instrument's calibration features. For more detailed calibration information, see <a href="01%20Introduction%20to%20Calibration.htm">Calibration</a>.</p>
        <h2><a name="Calibration_Interval"></a>Calibration Interval</h2>
        <p>The instrument should be calibrated on a regular interval determined by the accuracy requirements of your application. A 1-year interval is adequate for most applications. Accuracy specifications are warranted only if adjustment is made at regular calibration intervals. Accuracy specifications are not warranted beyond the 1-year calibration interval. Agilent Technologies does not recommend calibration intervals beyond 2 years for any application.</p>
        <h2><a name="Adjustment_is_Recommended"></a>Adjustment is Recommended</h2>
        <p>Whatever calibration interval you select, Agilent Technologies recommends that complete re-adjustment should always be performed at the calibration interval. This ensures that the instrument will remain within specifications for the next calibration interval and provides the best long-term stability. Performance data measured using this method can be used to extend future calibration intervals. Use the Calibration Count to verify that all adjustments have been performed.</p>
        <h2><a name="Time_Required_for_Calibration"></a>Time Required for Calibration</h2>
        <p>For incoming instrument verification, do performance verification tests first. Then perform adjustments and re-run the performance verification tests. Each of these steps, if done manually, takes approximately 30 minutes per channel to perform.</p>
        <p>The instrument can also be automatically calibrated under computer control. With computer control you can perform the complete calibration procedure and performance verification tests in approximately 30 minutes (one channel) or 60 minutes (two channels) once the instrument is warmed-up (see Test Considerations).</p>
        <h2><a name="Automating_Calibration_Procedures"></a>Automating Calibration Procedures</h2>
        <p>You can use programmable test equipment to automate the complete verification and adjustment procedures. You can program each test's instrument configuration over the remote interface. Then enter read-back verification data into a test program and compare the results to the appropriate test limit.</p>
        <p>You can also adjust the instrument from the remote interface, which is similar to the front-panel procedure. Use a computer to perform the adjustment by first selecting the required function and range on the measurement equipment. Send the calibration value to the instrument and then initiate calibration over the remote interface. </p>
        <p>You must <a href="03%20Calibration%20Security.htm">unsecure the instrument</a> before calibration.</p>
        <p>A typical programming sequence for a single calibration setup is as follows:</p>
        <ol>
            <li class="IndentTight" value="1"><b><a href="../__I_SCPI/CALibration_Subsystem.htm#CALibration_SETup"><b>CAL:SETup 2</b></a></b>  (configures instrument for calibration step 2)</li>
            <li class="IndentTight" value="2">Measure the output frequency with the external frequency counter</li>
            <li class="IndentTight" value="3"><b><a href="../__I_SCPI/CALibration_Subsystem.htm#CALibration_VALue">CAL:VALue 9.99994321E6</a></b> (send the measured value to the instrument)</li>
            <li class="IndentTight" value="4"><b><a href="../__I_SCPI/CALibration_Subsystem.htm#CALibration_ALL">CAL?</a></b> (initiates the calibration adjustment for setup 2)</li>
            <li class="IndentTight" value="5">Read <a href="../__I_SCPI/CALibration_Subsystem.htm#CALibration_ALL">CAL?</a> query value to determine the failure (+1) or success (+0) of adjustment</li>
            <li class="IndentTight" value="6"><b><a href="../__I_SCPI/CALibration_Subsystem.htm#CALibration_SETup">CAL:SETup 3</a></b> (configures instrument for calibration step 3)</li>
        </ol>
        <p>For further information on instrument programming, see <a href="../__I_SCPI/00%20scpi_introduction.htm">Introduction to SCPI Language</a>.</p>
        <h2><a name="Recommended_Test_Equipment"></a>Recommended Test Equipment</h2>
        <p>The test equipment recommended for the performance verification and adjustment procedures is listed below. If the exact instrument is not available, substitute calibration standards of equivalent accuracy.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Instrument</th>
                    <th class="HeadE-Column1-Header1">Requirements</th>
                    <th class="HeadE-Column1-Header1">Recommended Model</th>
                    <th class="HeadD-Column1-Header1">Use<span style="vertical-align: super;">*</span></th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Digital Multimeter
(DMM)
</td>
                    <td class="BodyE-Column1-Body1">ACV, true rms, AC coupled accuracy: ±0.02% to 1 MHz
<br />DCV
accuracy: 50 ppm resolution: 100 µV
Resistance
Offset-compensated accuracy: ±0.1 &#937;
</td>
                    <td class="BodyE-Column1-Body1">Agilent 3458A</td>
                    <td class="BodyD-Column1-Body1">Q, P, T</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Precision AC
Voltmeter
</td>
                    <td class="BodyE-Column1-Body1">1000 Hz to 30 MHz
0.1 Vrms to 2 Vrms (–7 dBm to +20 dBm)
accuracy: 0.02 dB
resolution: 0.01 dB
</td>
                    <td class="BodyE-Column1-Body1">Fluke 5790A</td>
                    <td class="BodyD-Column1-Body1">Q, P, T</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Frequency Meter</td>
                    <td class="BodyE-Column1-Body1">accuracy: 0.1 ppm</td>
                    <td class="BodyE-Column1-Body1">Agilent 53132A Opt 012 (high stability)</td>
                    <td class="BodyD-Column1-Body1">Q, P, T</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Oscilloscope</td>
                    <td class="BodyE-Column1-Body1">1 GHz
4 Gs/second
50 &#937; input termination
</td>
                    <td class="BodyE-Column1-Body1">Agilent MSO6104A</td>
                    <td class="BodyD-Column1-Body1">T</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Adapter</td>
                    <td class="BodyE-Column1-Body1">BNC (m) to dual-banana (f)</td>
                    <td class="BodyE-Column1-Body1">Agilent 11001-60001</td>
                    <td class="BodyD-Column1-Body1">Q, P, T</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Adapter</td>
                    <td class="BodyE-Column1-Body1">N type (m) to BNC (m)</td>
                    <td class="BodyE-Column1-Body1">Agilent E9623A</td>
                    <td class="BodyD-Column1-Body1">Q, P, T</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Cable (2 required)</td>
                    <td class="BodyE-Column1-Body1">Dual banana (m) to dual banana (m)</td>
                    <td class="BodyE-Column1-Body1">Agilent 11000-60000</td>
                    <td class="BodyD-Column1-Body1">Q, P, T</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Cable</td>
                    <td class="BodyE-Column1-Body1">RG58, BNC (m) to dual banana</td>
                    <td class="BodyE-Column1-Body1">Agilent 11001-60001</td>
                    <td class="BodyD-Column1-Body1">Q, P, T</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyB-Column1-Body1">Cable</td>
                    <td class="BodyB-Column1-Body1">RG58, BNC (m) to BNC (m)</td>
                    <td class="BodyB-Column1-Body1">Agilent 11170C</td>
                    <td class="BodyA-Column1-Body1">Q, P, T</td>
                </tr>
            </tbody>
        </table>
        <p>*  Q = Quick Verification	P = Performance Verification   T = Troubleshooting</p>
        <h2><a name="Test_Considerations"></a>Test Considerations</h2>
        <p>For optimal performance, all procedures should comply with the following recommendations:</p>
        <ul>
            <li class="IndentTight" value="1">Calibration ambient temperature is stable, between 18 and 28 °C. Ideally, it should be 23 ±1 °C.</li>
            <li class="IndentTight" value="2">Ambient relative humidity is less than 80%.</li>
            <li class="IndentTight" value="3">One-hour warm-up period before verification or adjustment.</li>
            <li class="IndentTight" value="4">Measurement cables as short as possible, consistent with the impedance requirements.</li>
            <li class="IndentTight" value="5">RG-58 or equivalent 50 &#937; cable.</li>
        </ul>
        <h2><a name="Calibration_Count"></a>Calibration Count</h2>
        <p>You can query the instrument to determine how many calibrations have been performed. The instrument was calibrated at the factory. When you receive your instrument, be sure to read the count to determine its initial value.</p>
        <ul>
            <li class="IndentTight" value="1">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST"><a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="2">Because the value increments for each calibration point that stores a value, a complete calibration increases the value by many counts.</li>
            <li class="IndentTight" value="3"><b>Front-Panel</b>: <img src="../_Graphics_/Button%20-%20System.png" alt="System key" /> <img src="../_Graphics_/Softkey%20-%20Instr%20Setup.png" alt="Instr Setup softkey" /> <img src="../_Graphics_/Softkey%20-%20Calibrate.png" alt="Calibrate softkey" /></li>
            <li class="IndentTight" value="4"><b>SCPI:</b> <a href="../__I_SCPI/CALibration_Subsystem.htm#CALibration_COUNt">CAL:COUNt?</a></li>
        </ul>
        <h2><a name="Calibration_Message"></a>Calibration Message</h2>
        <p>You can store one message of up to 40 characters in calibration memory. For example, you can store the date when the last calibration was performed, the date when the next calibration is due, the instrument's serial number, or contact information for your calibration experts.</p>
        <p>Unsecure the instrument to record a calibration message. You can read the message from either the front-panel or over the remote interface, regardless of whether the instrument is secured.</p>
        <ul>
            <li class="IndentTight" value="1">Storing a calibration message overwrites any message previously stored.</li>
            <li class="IndentTight" value="2">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST"><a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="3"><b>Front-Panel</b>: <img src="../_Graphics_/Button%20-%20System.png" alt="System key" /> <img src="../_Graphics_/Softkey%20-%20Instr%20Setup.png" alt="Instr Setup softkey" /> <img src="../_Graphics_/Softkey%20-%20Calibrate.png" alt="Calibrate softkey" /></li>
            <li class="IndentTight" value="4"><b>SCPI:</b> <a href="../__I_SCPI/CALibration_Subsystem.htm#CALibration_STRing">CAL:STR "Cal Due: 01 August 2012"</a></li>
        </ul>
        <p>&#160;</p>
        <p><a href="01%20Introduction%20to%20Calibration.htm">Previous Calibration Topic</a>&#160;&#160;&#160;&#160;&#160;<a href="03%20Calibration%20Security.htm">Next Calibration Topic</a></p>
        
    </body>
</html>