<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head><title>Calibration Security</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor444"></a>Calibration Security</h1>
        <p>This section describes the instrument's calibration security system.</p>
        <h2><a name="Security_Overview"></a>Security Overview</h2>
        <p>A security code prevents accidental or unauthorized instrument adjustments.</p>
        <ul>
            <li class="IndentTight" value="1">For models 33521A and 33522A, the security code is set to <b>AT33520A</b> when instrument ships from factory. For all other models, the security code is set to <b>AT33500</b>.</li>
            <li class="IndentTight" value="2">Once you enter a security code, that code must be used for both front-panel and remote operation. If you secure the instrument from the front panel, you must use that same code to unsecure it from the remote interface.</li>
            <li class="IndentTight" value="3">This setting is non-volatile; it will not be changed by power cycling or <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST"><a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="4">Security code rules:<br />&#160;&#160;Unquoted string up to 12 characters<br />&#160;&#160;Must start with letter (A-Z)<br />&#160;&#160;May contain letters, numbers (0-9) and underscores</li>
            <li class="IndentTight" value="5"><b>Front Panel:</b>
                <br />
                <img src="../_Graphics_/Button%20-%20System.png" alt="System key" />
                <img src="../_Graphics_/Softkey%20-%20Instr%20Setup.png" alt="Instr Setup softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Softkey%20-%20Calibrate.png" alt="Calibrate softkey" />&#160;&#160;&#160;<img src="../_Graphics_/Buttons%20-%20Keypad%20and%20Knob.png" alt="Keypad and knob" /></li>
        </ul>
        <ul>
            <li class="IndentTight" value="1"><b>SCPI:</b>&#160;<a href="../__I_SCPI/CALibration_Subsystem.htm#CALibration_SECure_STATe">CALibration_SECurity:STATe</a></li>
        </ul>
        <h2><a name="Unsecure_Instrument_Without_Security_Code"></a>Unsecure Instrument Without Security Code</h2>
        <p>See <a href="../__H_Block%20Diag%20Svc%20Rep/01%20Service%20and%20Repair%20-%20Introduction.htm#ESD">Electrostatic Discharge (ESD) Precautions</a> before beginning this procedure.</p>
        <ol>
            <li class="IndentTight" value="1">Disconnect power cord and all input connections.</li>
            <li class="IndentTight" value="2">Disassemble the instrument (see <a href="../__H_Block%20Diag%20Svc%20Rep/07%20Disassembly.htm">Disassembly</a>).</li>
            <li class="IndentTight" value="3">Apply a temporary short between pin 1 and pin 6 of the header on the main board, shown below.<br /><br /><img src="../_Graphics_/caljumper.png" /></li>
            <li class="IndentTight" value="4">Attach power and turn on instrument.<br /></li>
            <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
                <col style="width: 11.684%;" />
                <col style="width: 88.316%;" />
                <tr valign="top">
                    <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                        <p>
                            <img src="../warning.gif" alt="Warning" />
                        </p>
                    </td>
                    <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                        <p>Be careful not to touch the power line connections or high voltages on the power supply module. Power is present even if the instrument is turned off.</p>
                    </td>
                </tr>
            </table>
            <li class="IndentTight" value="5">The error queue will show the message "Calibration security has been disabled."<br /><br />Calibration security is unlocked, with password reset to its factory default value. Calibration count is incremented because jumper was connected during power-up, and error message <b>+701,"Calibration error; security defeated by hardware jumper"</b> is issued. Nonvolatile calibration storage is updated to reflect these operations.</li>
            <li class="IndentTight" value="6">Turn off the instrument, remove temporary short, and remove power cord.</li>
            <li class="IndentTight" value="7">Reassemble instrument.</li>
            <li class="IndentTight" value="8">Enter a new security code as described above, and record the security code in a safe location.</li>
        </ol>
        <p>&#160;</p>
        <p><a href="02%20Calibration%20Overview.htm">Previous Calibration Topic</a>&#160;&#160;&#160;&#160;&#160;<a href="04%20Verification.htm">Next Calibration Topic</a></p>
        
    </body>
</html>