<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>DC Offset Voltage Verification</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor450"></a>DC Offset Voltage Verification</h1>
        <p>Checks the DC Offset Voltage on two attenuator ranges:</p>
        <ol>
            <li class="IndentTight" value="1">Set the DMM to measure DCV. Connect the DMM to the channel output as shown below.<br /><img src="../_Graphics_/adj_setup2.png" alt="Adjustment setup 2" /></li>
            <li class="IndentTight" value="2"> Set the instrument to each output  in the table below and measure the output voltage with the DMM.</li>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;border-left-style: solid;border-left-width: 1px;border-left-color: #000000;border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-top-style: solid;border-top-width: 1px;border-top-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <thead>
                    <tr class="Head-Header1">
                        <th class="HeadE-Column1-Header1">Use</th>
                        <th class="HeadE-Column1-Header1" colspan="3">Waveform Generator</th>
                        <th class="HeadD-Column1-Header1" colspan="2">Measurement</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">&#160;</td>
                        <td class="BodyE-Column1-Body1">Output Setup</td>
                        <td class="BodyE-Column1-Body1">Function</td>
                        <td class="BodyE-Column1-Body1">Voltage</td>
                        <td class="BodyE-Column1-Body1">Nominal</td>
                        <td class="BodyD-Column1-Body1">Error*</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">Q</td>
                        <td class="BodyE-Column1-Body1">High Z</td>
                        <td class="BodyE-Column1-Body1">DC</td>
                        <td class="BodyE-Column1-Body1">0.0 V</td>
                        <td class="BodyE-Column1-Body1">0.0 VDC</td>
                        <td class="BodyD-Column1-Body1">±0.002 VDC</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">Q</td>
                        <td class="BodyE-Column1-Body1">High Z</td>
                        <td class="BodyE-Column1-Body1">DC</td>
                        <td class="BodyE-Column1-Body1">500 mV</td>
                        <td class="BodyE-Column1-Body1">0.500 VDC</td>
                        <td class="BodyD-Column1-Body1">±0.007 VDC</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyB-Column1-Body1">Q</td>
                        <td class="BodyB-Column1-Body1">High Z</td>
                        <td class="BodyB-Column1-Body1">DC</td>
                        <td class="BodyB-Column1-Body1">10.0 V</td>
                        <td class="BodyB-Column1-Body1">10.0 VDC</td>
                        <td class="BodyA-Column1-Body1">±0.102 VDC</td>
                    </tr>
                </tbody>
            </table>
            <p>* Based upon 1% of setting ±2 mVDC for High-Z.</p>
            <li class="IndentTight" value="3">Compare the measured value to the test limits shown in the table.</li>
            <li class="IndentTight" value="4">Two-channel instruments only: connect DMM to channel 2 output and repeat steps 2 and 3.</li>
        </ol>
        <p>
        </p>
        <p><a href="07%20AC%20Amplitude%20(high-impedance)%20Verification.htm">Previous Calibration Topic</a>&#160;&#160;&#160;&#160;&#160;<a href="09%20-8%20dB%20Range%20Flatness%20Verification.htm">Next Calibration Topic</a></p>
        
    </body>
</html>