<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>Aborting a Calibration in Progress</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor454"></a>Aborting a Calibration in Progress</h1>
        <p>Sometimes it may be necessary to abort a calibration in progress. You can abort a calibration at any time by turning off the power or by  issuing a remote interface device clear message followed by <a href="../__I_SCPI/IEEE-488_Subsystem.htm#RST">*RST</a>.</p>
        <p>The instrument stores calibration constants at the end of each adjustment procedure. If you lose power, or otherwise abort an adjustment in progress, you will only need to perform the interrupted adjustment procedure again.</p>
        <table style="border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;left: 0px;top: 193px;caption-side: top;mc-table-style: url('../NoteTable.css');margin-left: auto;margin-right: auto;" cellspacing="0" class="TableStyle_NoteTable">
            <col style="width: 11.684%;" />
            <col style="width: 587px;" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%" class="TableStyle_NoteTable_Body_0_0_ColSep">
                    <p>
                        <img src="../caution.gif" alt="Caution" />
                    </p>
                </td>
                <td style="padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" class="TableStyle_NoteTable_Body_0_0_ColEnd">If power is lost when the instrument is attempting to write new calibration constants to memory, you may lose all calibration constants for the function. Typically, upon re-applying power, the instrument will report error <b>"-313, Calibration Memory Lost"</b>.</td>
            </tr>
        </table>
        <p>
        </p>
        <p><a href="11%20General%20Calibration%20Adjustment%20Procedure.htm">Previous Calibration Topic</a>&#160;&#160;&#160;&#160;&#160;<a href="13%20Sequence%20of%20Adjustments.htm">Next Calibration Topic</a></p>
        
    </body>
</html>