<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>Internal ADC Adjustment</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor458"></a>Internal ADC Adjustment</h1>
        <p>The instrument stores calibration constants related to the gain and offset of the internal ADC. Setup 6 must always be performed before any other amplitude adjustments are attempted. The internal ADC is then used as a source for the calibration constants generated in self calibration (setup 7).</p>
        <ol>
            <li class="IndentTight" value="1">Connect the channel 1 output to the instrument's rear panel Modulation Input and DMM as shown below.<br /><img src="../_Graphics_/adj_setup4.png" alt="Adjustment setup 4" /></li>
            <li class="IndentTight" value="2">Set the DMM to display 5 1/2 digits and function to DCV.</li>
            <li class="IndentTight" value="3">Enter the following setup.<br /></li>
            <table style="mc-table-style: url('../RegTable.css');border-left-style: solid;border-left-width: 1px;border-left-color: #000000;border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-top-style: solid;border-top-width: 1px;border-top-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <thead>
                    <tr class="Head-Header1">
                        <th class="HeadE-Column1-Header1">&#160;</th>
                        <th class="HeadE-Column1-Header1">Nominal Signal</th>
                        <th class="HeadD-Column1-Header1">&#160;</th>
                    </tr>
                    <tr class="Head-Header1">
                        <th class="HeadE-Column1-Header1">Setup</th>
                        <th class="HeadE-Column1-Header1">DC level</th>
                        <th class="HeadD-Column1-Header1">&#160;</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="Body-Body1">
                        <td class="BodyB-Column1-Body1">6*</td>
                        <td class="BodyB-Column1-Body1">~1.0 VDC ±10%</td>
                        <td class="BodyA-Column1-Body1">Calibrates the internal ADC.</td>
                    </tr>
                </tbody>
            </table>
            <p>* Constants are stored after completing this setup.</p>
            <li class="IndentTight" value="4">Use the numeric keypad or knob to enter the value measured on the DMM.</li>
            <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
                <col style="width: 11.684%;" />
                <col style="width: 88.316%;" />
                <tr valign="top">
                    <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                        <p>
                            <img src="../note.gif" alt="Note" />
                        </p>
                    </td>
                    <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">
                        <p>This setup requires approximately 15 seconds to complete.</p>
                    </td>
                </tr>
            </table>
            <li class="IndentTight" value="5">Disconnect all cables from the instrument.</li>
        </ol>
        <p>
        </p>
        <p><a href="15%20Frequency%20(Internal%20Timebase)%20Adjustment.htm">Previous Calibration Topic</a>&#160;&#160;&#160;&#160;&#160;<a href="17%20Self%20Calibration%20Adjustment.htm">Next Calibration Topic</a></p>
        
    </body>
</html>