<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>AC Amplitude (high-impedance) Adjustment (Channel 2)</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor467"></a>AC Amplitude (high-impedance) Adjustment (Channel 2)</h1>
        <p>The instrument stores a calibration constant for each high-impedance attenuator path. Each path's gain coefficient is calculated using two measurements: one with the waveform DAC at + output and one with waveform DAC at – output. The setups, therefore, must be performed in pairs.</p>
        <ol>
            <li class="IndentTight" value="1">Connect the DMM to the channel output as shown below.<br /><img src="../_Graphics_/adj_setup7.png" alt="Adjustment setup 7" /></li>
            <li class="IndentTight" value="2">Use the DMM to measure the DC voltage at the front-panel connector for each setup in the following table.<br /><br /><table style="mc-table-style: url('../RegTable.css');border-left-style: solid;border-left-width: 1px;border-left-color: #000000;border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-top-style: solid;border-top-width: 1px;border-top-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0"><col class="Column-Column1" /><col class="Column-Column1" /><col class="Column-Column1" /><thead><tr class="Head-Header1"><th class="HeadE-Column1-Header1">&#160;</th><th class="HeadE-Column1-Header1">Nominal Signal</th><th class="HeadD-Column1-Header1">&#160;</th></tr><tr class="Head-Header1"><th class="HeadE-Column1-Header1">Setup</th><th class="HeadE-Column1-Header1">DC Level</th><th class="HeadD-Column1-Header1">&#160;</th></tr></thead><tbody><tr class="Body-Body1"><td class="BodyE-Column1-Body1">57</td><td class="BodyE-Column1-Body1">+0.0028 V</td><td class="BodyD-Column1-Body1">Output of -72 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">58*</td><td class="BodyE-Column1-Body1">- 0.0028 V</td><td class="BodyD-Column1-Body1">Output of -72 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">59</td><td class="BodyE-Column1-Body1">+0.007 V</td><td class="BodyD-Column1-Body1">Output of -64 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">60*</td><td class="BodyE-Column1-Body1">-0.007 V</td><td class="BodyD-Column1-Body1">Output of -64 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">61</td><td class="BodyE-Column1-Body1">+0.017 V</td><td class="BodyD-Column1-Body1">Output of -56 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">62*</td><td class="BodyE-Column1-Body1">-0.017 V</td><td class="BodyD-Column1-Body1">Output of -56 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">63</td><td class="BodyE-Column1-Body1">+0.044 V</td><td class="BodyD-Column1-Body1">Output of -48 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">64*</td><td class="BodyE-Column1-Body1">-0.044 V</td><td class="BodyD-Column1-Body1">Output of -48 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">65</td><td class="BodyE-Column1-Body1">+0.11 V</td><td class="BodyD-Column1-Body1">Output of -40 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">66*</td><td class="BodyE-Column1-Body1">-0.11 V</td><td class="BodyD-Column1-Body1">Output of -40 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">67</td><td class="BodyE-Column1-Body1">+0.28 V</td><td class="BodyD-Column1-Body1">Output of -32 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">68*</td><td class="BodyE-Column1-Body1">-0.28 V</td><td class="BodyD-Column1-Body1">Output of -32 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">69</td><td class="BodyE-Column1-Body1">+0.68 V</td><td class="BodyD-Column1-Body1">Output of -24 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">70*</td><td class="BodyE-Column1-Body1">-0.68 V</td><td class="BodyD-Column1-Body1">Output of -24 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">71</td><td class="BodyE-Column1-Body1">+1.7 V</td><td class="BodyD-Column1-Body1">Output of -16 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">72*</td><td class="BodyE-Column1-Body1">-1.7 V</td><td class="BodyD-Column1-Body1">Output of -16 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">73</td><td class="BodyE-Column1-Body1">+4.3 V</td><td class="BodyD-Column1-Body1">Output of -8 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">74*</td><td class="BodyE-Column1-Body1">-4.3 V</td><td class="BodyD-Column1-Body1">Output of -8 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">75</td><td class="BodyE-Column1-Body1">+10.8 V</td><td class="BodyD-Column1-Body1">Output of 0 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">76*</td><td class="BodyE-Column1-Body1">-10.8 V</td><td class="BodyD-Column1-Body1">Output of 0 dB range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">77</td><td class="BodyE-Column1-Body1">+0.044V</td><td class="BodyD-Column1-Body1">Output of -48 dB High DC range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">78*</td><td class="BodyE-Column1-Body1">-0.044V</td><td class="BodyD-Column1-Body1">Output of -48 dB High DC range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">79</td><td class="BodyE-Column1-Body1">+0.11 V</td><td class="BodyD-Column1-Body1">Output of -40 dB High DC range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">80*</td><td class="BodyE-Column1-Body1">-0.11 V</td><td class="BodyD-Column1-Body1">Output of -40 dB High DC range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">81</td><td class="BodyE-Column1-Body1">+0.28 V</td><td class="BodyD-Column1-Body1">Output of -32 dB High DC range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">82*</td><td class="BodyE-Column1-Body1">-0.28 V</td><td class="BodyD-Column1-Body1">Output of -32 dB High DC range</td></tr><tr class="Body-Body1"><td class="BodyE-Column1-Body1">83</td><td class="BodyE-Column1-Body1">+0.68 V</td><td class="BodyD-Column1-Body1">Output of -24 dB High DC range</td></tr><tr class="Body-Body1"><td class="BodyB-Column1-Body1">84*</td><td class="BodyB-Column1-Body1">-0.68 V</td><td class="BodyA-Column1-Body1">Output of -24 dB High DC range</td></tr></tbody></table><p>* Constants are stored after completing this setup.</p></li>
            <li class="IndentTight" value="3">Using the numeric keypad or knob, adjust the displayed voltage at each setup to match the measured voltage. Select <b>ENTER VALUE</b>.</li>
            <li class="IndentTight" value="4">After performing setup 84:</li>
        </ol>
        <ol style="list-style-type: lower-alpha;">
            <li class="IndentTight2" value="1"> If your calibration procedures require you to verify this adjustment, exit the calibration menu and perform <a href="#">AC Amplitude (high-impedance) Verification.</a></li>
            <li class="IndentTight2" value="2">  If you are making all of the adjustments and then verifying the instrument’s performance, continue with the next procedure in this section.</li>
        </ol>
        <p>
        </p>
        <p><a href="24%20Output%20Impedance%20Adjustment%20(Channel%202).htm">Previous Calibration Topic</a>&#160;&#160;&#160;&#160;&#160;<a href="26%20dB%20Range%20Flatness%20Adjustment%20(Channel%202).htm">Next Calibration Topic</a></p>
        
    </body>
</html>