<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>-8 dB Range Flatness Adjustment (Channel 2)</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor469"></a>-8 dB Range Flatness Adjustment (Channel 2)</h1>
        <p>This section applies to channel 2. It checks high frequency AC amplitude flatness on the -8 dB attenuator range. It also checks flatness for all other ranges excluding the -24 dB and 0 dB attenuator ranges.</p>
        <ol>
            <li class="IndentTight" value="1"> Connect a precision AC voltmeter to measure the output amplitude as shown below. Connect the BNC cable to the Wide Band input of the Fluke 5790A.<br /><br /><img src="../_Graphics_/adj_setup8.png" alt="Adjustment setup 8" /></li>
            <li class="IndentTight" value="2">Use the precision AC voltmeter to measure the output amplitude for each setup in the table below.<br /></li>
            <table style="mc-table-style: url('../RegTable.css');caption-side: top;border-left-style: solid;border-left-width: 1px;border-left-color: #000000;border-right-style: solid;border-right-width: 1px;border-right-color: #000000;border-top-style: solid;border-top-width: 1px;border-top-color: #000000;border-bottom-style: solid;border-bottom-width: 1px;border-bottom-color: #000000;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <col class="Column-Column1" />
                <thead>
                    <tr class="Head-Header1">
                        <th class="HeadE-Column1-Header1">&#160;</th>
                        <th class="HeadE-Column1-Header1" colspan="2">Nominal Signal</th>
                        <th class="HeadD-Column1-Header1">&#160;</th>
                    </tr>
                    <tr class="Head-Header1">
                        <th class="HeadE-Column1-Header1">Setup</th>
                        <th class="HeadE-Column1-Header1">Frequency</th>
                        <th class="HeadE-Column1-Header1">Amplitude</th>
                        <th class="HeadD-Column1-Header1">&#160;</th>
                    </tr>
                </thead>
                <tbody>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">93*</td>
                        <td class="BodyE-Column1-Body1">1 kHz</td>
                        <td class="BodyE-Column1-Body1">1.22 Vrms</td>
                        <td class="BodyD-Column1-Body1">Flatness for -8 dB range</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">94*</td>
                        <td class="BodyE-Column1-Body1">100 kHz</td>
                        <td class="BodyE-Column1-Body1">1.22 Vrms</td>
                        <td class="BodyD-Column1-Body1">Flatness for -8 dB range</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">95*</td>
                        <td class="BodyE-Column1-Body1">1 MHz</td>
                        <td class="BodyE-Column1-Body1">1.22 Vrms</td>
                        <td class="BodyD-Column1-Body1">Flatness for -8 dB range</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">96*</td>
                        <td class="BodyE-Column1-Body1">5 MHz</td>
                        <td class="BodyE-Column1-Body1">1.22 Vrms</td>
                        <td class="BodyD-Column1-Body1">Flatness for -8 dB range</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">97*</td>
                        <td class="BodyE-Column1-Body1">10 MHz</td>
                        <td class="BodyE-Column1-Body1">1.22 Vrms</td>
                        <td class="BodyD-Column1-Body1">Flatness for -8 dB range</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">98*</td>
                        <td class="BodyE-Column1-Body1">20 MHz</td>
                        <td class="BodyE-Column1-Body1">1.22 Vrms</td>
                        <td class="BodyD-Column1-Body1">Flatness for -8 dB range</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyE-Column1-Body1">99*</td>
                        <td class="BodyE-Column1-Body1">25 MHz</td>
                        <td class="BodyE-Column1-Body1">1.22 Vrms</td>
                        <td class="BodyD-Column1-Body1">Flatness for -8 dB range</td>
                    </tr>
                    <tr class="Body-Body1">
                        <td class="BodyB-Column1-Body1">100*</td>
                        <td class="BodyB-Column1-Body1">30 MHz</td>
                        <td class="BodyB-Column1-Body1">1.22 Vrms</td>
                        <td class="BodyA-Column1-Body1">Flatness for -8 dB range</td>
                    </tr>
                </tbody>
            </table>
            <p>* Constants are stored after completing this setup.</p>
            <li class="IndentTight" value="3">Using the numeric keypad or knob, adjust the displayed voltage at each setup to match the measured voltage. Select <b>ENTER VALUE</b>.</li>
            <li class="IndentTight" value="4">After performing setup 100, you have now completed the recommended adjustment procedures. Verification of the output specifications is recommended.</li>
            <ol style="list-style-type: lower-alpha;">
                <li class="IndentTight2" value="1">If your calibration procedures require you to verify the adjustment just made, exit the calibration menu and perform <a href="09%20-8%20dB%20Range%20Flatness%20Verification.htm">-8 dB Range Flatness Verification</a>.</li>
            </ol>
        </ol>
        <p>
        </p>
        <p><a href="26%20dB%20Range%20Flatness%20Adjustment%20(Channel%202).htm">Previous Calibration Topic</a>&#160;&#160;&#160;&#160;&#160;<a href="28%20Calibration%20Errors.htm">Next Calibration Topic</a></p>
        
    </body>
</html>