<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>Replaceable Parts</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor476"></a>Replaceable Parts</h1>
        <table style="border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;left: 0px;top: 193px;caption-side: top;mc-table-style: url('../NoteTable.css');margin-left: auto;margin-right: auto;" cellspacing="0" class="TableStyle_NoteTable">
            <col style="width: 11.684%;" />
            <col style="width: 587px;" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%" class="TableStyle_NoteTable_Body_0_0_ColSep">
                    <p>
                        <img src="../caution.gif" alt="Caution" />
                    </p>
                </td>
                <td style="padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" class="TableStyle_NoteTable_Body_0_0_ColEnd">
                    <p>Always use anti-static techniques when assemblies are handled or serviced.</p>
                </td>
            </tr>
        </table>
        <p>The following table lists the replacement assemblies for the instrument:</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Part Number</th>
                    <th class="HeadD-Column1-Header1">Description</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">34401-86020 </td>
                    <td class="BodyD-Column1-Body1">Bumper Kit</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">34401-45021</td>
                    <td class="BodyD-Column1-Body1">Handle</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33220-84101</td>
                    <td class="BodyD-Column1-Body1">Cover</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">1990-3263</td>
                    <td class="BodyD-Column1-Body1">Encoder</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">35220-87401</td>
                    <td class="BodyD-Column1-Body1">Knob</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33521-80001</td>
                    <td class="BodyD-Column1-Body1">Keypad for one-channel models</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33522-80001</td>
                    <td class="BodyD-Column1-Body1">Keypad for two-channel models</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">2090-0977</td>
                    <td class="BodyD-Column1-Body1">Display</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">1250-3569</td>
                    <td class="BodyD-Column1-Body1">Front Panel BNCs</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33521-80002</td>
                    <td class="BodyD-Column1-Body1">Front Panel for 33521A</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33522-80002</td>
                    <td class="BodyD-Column1-Body1">Front Panel for 33522A</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33520-80001</td>
                    <td class="BodyD-Column1-Body1">Front Panel for 335xxB one-channel models</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33520-80002</td>
                    <td class="BodyD-Column1-Body1">Front Panel for 335xxB two-channel models</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33522-66502</td>
                    <td class="BodyD-Column1-Body1">Front Panel Board</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">1252-8483</td>
                    <td class="BodyD-Column1-Body1">USB Connector</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">1253-4669</td>
                    <td class="BodyD-Column1-Body1">LAN Connector</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">53200-61608</td>
                    <td class="BodyD-Column1-Body1">Line Filter</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">33250-68501</td>
                    <td class="BodyD-Column1-Body1">Fan</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">1420-0356</td>
                    <td class="BodyD-Column1-Body1">Battery (in Front Panel) CR2032</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyB-Column1-Body1">53200-80002</td>
                    <td class="BodyA-Column1-Body1">Power Supply and Cover*</td>
                </tr>
            </tbody>
        </table>
        <p>* The power supply contains a 15 A, 250 V radial lead fuse. Fuse replacement is not recommended.</p>
        
    </body>
</html>