<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head><title>Disassembly</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor477"></a>Disassembly</h1>
        <p>This section describes the procedure for disassembling the instrument.</p>
        <h2><a name="Tools_Required"></a>Tools Required</h2>
        <p>The following tools are required for instrument disassembly.</p>
        <ul>
            <li class="IndentTight" value="1">T15 Torx driver (most disassembly)</li>
            <li class="IndentTight" value="2">T8 Torx driver (front panel disassembly)</li>
            <li class="IndentTight" value="3">Posidriv and flat bladed screw drivers</li>
            <li class="IndentTight" value="4">14 mm nut driver, hollow shaft (rear-panel BNC connectors)</li>
            <li class="IndentTight" value="5">7 mm nut driver (rear-panel GPIB connector)</li>
        </ul>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                    <p>
                        <img src="../warning.gif" alt="Warning" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">Only qualified, service-trained personnel who are aware of the hazards involved should remove instrument covers. Always disconnect the power cable and any external circuits before removing the instrument cover. Some circuits are active and have power applied even when the power switch is turned off.</td>
            </tr>
        </table>
        <h2><a name="General_Disassembly_Procedure"></a>General Disassembly Procedure</h2>
        <ol>
            <li class="IndentTight" value="1">Turn off the power. Remove all cables from the instrument.</li>
            <li class="IndentTight" value="2">Rotate the handle upright and pull off.<br /><img src="../_Graphics_/dis_1.png" alt="Rotate and remove handle" /></li>
            <li class="IndentTight" value="3">Pull off the instrument bumpers.<br /><img src="../_Graphics_/bumperremoval.png" alt="Bumper removal" /></li>
            <li class="IndentTight" value="4">Loosen the two captive screws (circled in red, below) in the rear bezel and remove the rear bezel.<br /><br /><img src="../_Graphics_/bezelremove.png" alt="Bezel removal screws" /></li>
            <li class="IndentTight" value="5">Slide off the instrument cover.<br /><br /><img src="../_Graphics_/coverremove.png" /></li>
        </ol>
        <p>Many of the service procedures can now be performed without further	disassembly. Troubleshooting and service procedures that require power be applied can be performed with the instrument in this state of disassembly.</p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                    <p>
                        <img src="../warning.gif" alt="Warning" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%"><i>SHOCK HAZARD. Only service-trained personnel who are aware of the hazards involved should remove the instrument covers. Dangerous voltages may be encountered with the instrument covers removed.</i>
                </td>
            </tr>
        </table>
        <h2><a name="Main_Component_Disassembly"></a>Main Component Disassembly</h2>
        <ol>
            <li class="IndentTight" value="1">Remove processor board. Turn instrument over. Remove the T-8 screw securing the processor board. Press the tabs on the processor board connector and slide processor board toward the back of instrument to disengage the connector. Lift processor board out.<br /><br /><img src="../_Graphics_/ProcessorRemoval.png" /><br /></li>
            <li class="IndentTight" value="2">Remove front panel assembly. Remove T15 screw holding the main board. Press latch on left side of front panel and latch in power supply cover on right side of front panel. Push sides of metal chassis toward center to disengage studs on sides of front panel assembly. Gently pull front panel assembly straight off chassis. Note that front panel assembly has an electrical connector to the main board. Be careful not to damaged connector.<br /><img src="../_Graphics_/dis_fpremoval.bmp" style="width: 502px;height: 532px;" alt="Front panel removal" /></li>
            <li class="IndentTight" value="3">Remove Main Board. Disconnect power supply connector from main board. Disconnect <b>GPIB</b> and <b>Oscillator In</b> ribbon cables. Disconnect fan power cable from main board. Loosen and remove nuts securing <b>Modulation In</b> and <b>Ext Trig</b> BNC connector to rear panel. Remove screw below GPIB board securing main board to chassis. Slide main board toward front of instrument to disengage tabs on power supply cover. Lift main board out.<br /><img src="../_Graphics_/dis_mainbd.bmp" style="width: 390px;height: 430px;" alt="Disassembly main board" /></li>
            <li class="IndentTight" value="4">Remove Power Supply. Disconnect input power to power supply board (blue and brown wires). Disconnect green ground connector on power supply board. Remove screw securing power supply cover to chassis. Slide power supply assembly toward front of instrument and remove.<br /><br /></li>
            <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;" cellspacing="0" width="100%">
                <col style="width: 11.684%;" />
                <col style="width: 88.316%;" />
                <tr valign="top">
                    <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%">
                        <p>
                            <img src="../warning.gif" alt="Warning" />
                        </p>
                    </td>
                    <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%">Always re-attach green ground wire to power supply before operating instrument.</td>
                </tr>
            </table>
            <li class="IndentTight" value="5">The remaining assemblies can be removed from the chassis if needed.</li>
        </ol>
        <h2><a name="Front_Panel_Disassembly"></a>Front Panel Disassembly</h2>
        <ol>
            <li class="IndentTight" value="1">Pull the knob straight off. Remove six T8 screws securing front panel bracket to front panel assembly. Lift out bracket.<br /><br /><img src="../_Graphics_/dis_fp2.png" alt="Front panel disassembly" /></li>
            <li class="IndentTight" value="2">Disconnect display ribbon cable from front panel board. Remove T8 screws securing front panel board to front panel assembly. Lift out printed circuit board.<br /><img src="../_Graphics_/dis_fp3.png" alt="Front panel disassembly" /><br /><br /><img src="../_Graphics_/dis_fp4.png" alt="Front panel disassembly" /><br /><br /></li>
            <li class="IndentTight" value="3">All additional front panel assemblies can now be lifted out of front panel housing.</li>
        </ol>
        
    </body>
</html>