<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM:SOURce" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference|Alphabetical List of SCPI Commands and Queries|PWM Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head><title>AM:SOURce</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor40"></a><a name="kanchor41"></a><a name="kanchor42"></a><a name="kanchor43"></a><a name="kanchor44"></a><a name="kanchor45"></a>[SOURce[1|2]:]AM:SOURce {INTernal|EXTernal|CH1|CH2}<br />[SOURce[1|2]:]AM:SOURce?<br /><br />[SOURce[1|2]:]BPSK:SOURce {INTernal|EXTernal}<br />[SOURce[1|2]:]BPSK:SOURce<br /><br />[SOURce[1|2]:]FM:SOURce {INTernal|EXTernal|CH1|CH2}<br />[SOURce[1|2]:]FM:SOURce<br /><br />[SOURce[1|2]:]FSKey:SOURce {INTernal|EXTernal}<br />[SOURce[1|2]:]FSKey:SOURce<br /><br />[SOURce[1|2]:]PM:SOURce {INTernal|EXTernal|CH1|CH2}<br />[SOURce[1|2]:]PM:SOURce<br /><br />[SOURce[1|2]:]PWM:SOURce {INTernal|EXTernal|CH1|CH2}<br />[SOURce[1|2]:]PWM:SOURce?</h1>
        <p class="IndentTight">Select the source of the modulating signal.</p>
        <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" style="width: 78px;" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">{INTernal|EXTernal|CH1|CH2}, default INTernal. BPSK and FSKey cannot accept CH1 or CH2</td>
                    <td class="BodyD-Column1-Body1">INT, EXT, CH1, or CH2</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyD-Column1-Body1" colspan="2">
                        <p colspan="2">Select external modulation source:<br />AM:SOUR EXT (could also substitute FM, BPSK, FSK, PM, or PWM for AM)</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                </tr>
            </tbody>
        </table>
        <h2>Remarks</h2>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">If you select EXTernal, the carrier waveform is modulated with an external waveform. Specifically:</li>
            <li class="IndentTight2" value="2"><b>AM:</b>The modulation depth is controlled by the ±5 V signal level on the rear-panel <b>Modulation In</b> connector. For example, if modulation depth (<a href="AM_Subsystem.htm#AM_DEPTh">AM[:DEPTh]</a>) is 100%, then when the modulating signal is at +5 V, the output will be at the maximum amplitude. Similarly, a -5 V modulating signal produces output at minimum amplitude.</li>
            <li class="IndentTight2" value="3"><b>FM:</b>If you select the <i>External</i> modulating source, the deviation is controlled by the ±5 V signal level on the rear-panel <b>Modulation In</b> connector.For example, if the frequency deviation is 100 kHz, then a +5 V signal level corresponds to a 100 kHz increase in frequency.Lower external signal levels produce less deviation and negative signal levels reduce the frequency below the carrier frequency.</li>
            <li class="IndentTight2" value="4"><b>PM:</b>With the External modulating source, deviation is controlled by the ±5 V signal level on the rear-panel <b>Modulation In</b> connector. For example, if you have set the frequency deviation to 180 degrees, then a +5 V signal level corresponds to a +180 degree phase deviation. Lower external signal levels produce less deviation, and negative signal levels produce negative deviation.</li>
            <li class="IndentTight2" value="5"><b>Pulse as Selected Function:</b> The pulse width or pulse duty cycle deviation is controlled by the ±5 V signal level 
 present on the rear-panel <b>Modulation 
 In</b> connector. For example, if you have set the pulse width deviation 
 to 50 &#956;s using the PWM:DEViation command, then a +5 V signal level 
 corresponds to a 50 &#956;s width increase. Lower external signal levels produce less deviation.</li>
            <li class="IndentTight" value="6">With EXTernal source, the output phase (BPSK) or frequency (FSK) is determined by the signal level on the 
 rear-panel <b>Ext Trig</b> connector. When a logic low is present, the carrier phase or carrier frequency is output. 
 When a logic high is present, the phase shifted phase or hop frequency is output.</li>
            <li class="IndentTight" value="7">The maximum external  BPSK rate is 1 MHz, and the maximum FSK rate is 1 MHz.</li>
            <li class="IndentTight" value="8"><b>Note:</b> 
 &#160;the connector 
 used for externally-controlled BPSK or FSK waveforms (<b>Trig 
 In</b>) is not the same connector that is used for externally-modulated 
 AM, FM, PM, and PWM waveforms (<b>Modulation 
 In</b>). When used for BPSK or FSK, the <b>Trig 
 In</b> connector does not have adjustable edge polarity and is not 
 affected by the <a href="TRIGger_Subsystem.htm#TRIGger_SLOPe">TRIGger[1|2]:SLOPe</a> 
 command.</li>
            <li class="IndentTight" value="9">With INTernal source, the rate at which output phase (BPSK) or frequency (FSKey) "shifts" between the carrier phase or frequency and the alternate phase or frequency is determined by the BPSK rate (<a href="BPSK_Subsystem.htm#BPSK_INTernal_RATE">BPSK:INTernal:RATE</a>) or FSK rate (<a href="FSKey_Subsystem.htm#FSKey_INTernal_RATE">FSKey:INTernal:RATE</a>).</li>
            <li class="IndentTight" value="10">A channel may not be its own modulation source.</li>
        </ul>
        <h2>See Also</h2>
        <p class="IndentTight"><a href="AM_Subsystem.htm">AM Subsystem</a>
        </p>
        <p class="IndentTight"><a href="BPSK_Subsystem.htm">BPSK Subsystem</a>
        </p>
        <p class="IndentTight"><a href="FM_Subsystem.htm">FM Subsystem</a>
        </p>
        <p class="IndentTight"><a href="FSKey_Subsystem.htm">FSKey Subsystem</a>
        </p>
        <p class="IndentTight"><a href="PM_Subsystem.htm">PM Subsystem</a>
        </p>
        <p class="IndentTight"><a href="PWM_Subsystem.htm">PWM Subsystem</a>
        </p>
        
    </body>
</html>