<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM:STATe" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference|Alphabetical List of SCPI Commands and Queries|PWM Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head><title>AM:STATe</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor46"></a><a name="kanchor47"></a><a name="kanchor48"></a><a name="kanchor49"></a><a name="kanchor50"></a><a name="kanchor51"></a>[SOURce[1|2]:]AM:STATe {ON|1|OFF|0}<br />[SOURce[1|2]:]AM:STATe?<br /><br />[SOURce[1|2]:]BPSK:STATe {ON|1|OFF|0}<br />[SOURce[1|2]:]BPSK:STATe<br /><br />[SOURce[1|2]:]FM:STATe {ON|1|OFF|0}<br />[SOURce[1|2]:]FM:STATe<br /><br />[SOURce[1|2]:]FSKey:STATe {ON|1|OFF|0}<br />[SOURce[1|2]:]FSKey:STATe<br /><br />[SOURce[1|2]:]PM:STATe {ON|1|OFF|0}<br />[SOURce[1|2]:]PM:STATe<br /><br />[SOURce[1|2]:]PWM:STATe {ON|1|OFF|0}<br />[SOURce[1|2]:]PWM:STATe?</h1>
        <p class="IndentTight">Enables or disables modulation.</p>
        <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" style="width: 78px;" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">{ON|1|OFF|0}, default OFF</td>
                    <td class="BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Enable AM (could also substitute FM, BPSK, FSK, PM, or PWM):<br />AM:STAT ON</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">To avoid multiple waveform changes, enable modulation after configuring the other modulation parameters.</li>
            <li class="IndentTight" value="2">Only one modulation mode may be enabled at a time.</li>
            <li class="IndentTight" value="3">The instrument will not enable modulation with sweep or burst  enabled. When you enable 
 modulation, the sweep or burst mode is turned off.</li>
            <li class="IndentTight" value="4">PWM is allowed only  when pulse is the selected function.</li>
        </ul>
        <h2>See Also</h2>
        <p class="IndentTight"><a href="AM_Subsystem.htm">AM Subsystem</a>
        </p>
        <p class="IndentTight"><a href="BPSK_Subsystem.htm">BPSK Subsystem</a>
        </p>
        <p class="IndentTight"><a href="FM_Subsystem.htm">FM Subsystem</a>
        </p>
        <p class="IndentTight"><a href="FSKey_Subsystem.htm">FSKey Subsystem</a>
        </p>
        <p class="IndentTight"><a href="PM_Subsystem.htm">PM Subsystem</a>
        </p>
        <p class="IndentTight"><a href="PWM_Subsystem.htm">PWM Subsystem</a>
        </p>
        
    </body>
</html>