<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference|Alphabetical List of SCPI Commands and Queries" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>[SOURce[1|2]:]ARBitrary:PHASe {&lt;angle&gt;|MINimum|MAXimum}[SOURce[1|2]:]ARBitrary:PHASe?</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor63"></a>[SOURce[1|2]:]ARBitrary:PHASe {&lt;<i>angle</i>&gt;|MINimum|MAXimum}<br />[SOURce[1|2]:]ARBitrary:PHASe?</h1>
        <p>Sets the offset for the currently selected arbitrary waveform in either degrees, radians, seconds or samples. The default units of the &lt;<i>angle</i>&gt; parameter are set by UNIT:ARBitrary:ANGLe. </p>
        <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1">
            </col>
            <col class="Column-Column1">
            </col>
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">From -360 to 360 (DEGree)<br />From -2&#960; to 2&#960; (RADian)<br />From -arbitrary waveform period to +arbitrary waveform period (SECond)<br />From -(number of samples-1) to +(number of samples - 1) (SAMPle)</td>
                    <td class="BodyD-Column1-Body1">+3.000000000000000E+01</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">UNIT:ARB:ANGL DEG<br />ARB:PHAS 30</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">This parameter affects the phase of the currently selected arbitrary waveform only. For other functions, see SOURCe:PHASe.</li>
            <li class="IndentTight" value="2">This parameter affects the phase of the arbitrary in normal continuous mode, modulation mode, and sweep mode. In burst mode, the arbitrary waveform phase is controlled by BURSt:PHASe.</li>
            <li class="IndentTight" value="3">When an arbitrary waveform is loaded into memory, its initial phase is zero; it does not inherit the phase of the currently selected arbitrary waveform.  Each arbitrary waveform retains its own phase setting while in memory.</li>
            <li class="IndentTight" value="4">The phase of the arbitrary waveform is defined with respect to all the points in the arbitrary waveform record.</li>
        </ul>
        
    </body>
</html>