<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference|Alphabetical List of SCPI Commands and Queries" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>BPSK Subsystem</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1>BPSK Subsystem<a name="kanchor64"></a></h1>
        <p>The BPSK subsystem allows you to modulate a wave form with Binary Phase Shift Keying (BPSK), a digital  modulation format. In BPSK, the carrier waveform is phase shifted between two phase settings using an on/off keying. The source may be internal, using a square wave at a specified frequency, or external, using the external trigger input.</p>
        <h2>Example</h2>
        <p>To generate a BPSK waveform:</p>
        <ol style="list-style: decimal;list-style-type: decimal;">
            <li class="IndentTight" value="1"><b>Configure carrier waveform:</b> Use <a href="FUNCtion_Subsystem.htm#FUNCtion">FUNCtion</a>, <a href="FREQuency_Subsystem.htm#FREQuency">FREQuency</a>, <a href="VOLTage_Subsystem.htm#VOLTage">VOLTage</a>, and <a href="VOLTage_Subsystem.htm#VOLTage_OFFSet">VOLTage:OFFSet</a>  to specify the carrier waveform's function, frequency, amplitude, and offset.</li>
            <li class="IndentTight" value="2"><b>Select modulation source (internal, external, CH1, or CH2):</b> <a href="01%20(Modulation)_SOURce.htm">BPSK:SOURce</a>. For an external source, skip steps 3 and 4 below.</li>
            <li class="IndentTight" value="3"><b>Select BPSK phase:</b><a href="#BPSK_PHASe">BPSK[:PHASe]</a>
            </li>
            <li class="IndentTight" value="4"><b>Set BPSK rate:</b><a href="#BPSK_INTernal_RATE">BPSK:INTernal:RATE</a>
            </li>
            <li class="IndentTight" value="5"><b>Enable BPSK Modulation:</b><a href="02%20(Modulation)_STATe.htm">BPSK:STATe ON</a>
            </li>
        </ol>
        <p>The following code produces the oscilloscope image shown below.</p>
        <p class="Shaded">FUNCtion SQU<br />FREQuency +1.0E+04<br />VOLTage +1.0<br />VOLTage:OFFset 0.0<br />BPSK:SOURce INT<br />BPSK:INTernal:RATE +3000<br />BPSK:PHASe +90<br />BPSK:STATe 1<br />OUTPut1 1</p>
        <p>
            <img src="../_Graphics_/scope_1d.png" />
        </p>
        <h2><a name="kanchor65"></a><a name="BPSK_INTernal_RATE"></a>[SOURce[1|2]:]BPSK:INTernal:RATE {&lt;<i>modulating_frequency</i>&gt;|MINimum|MAXimum}<br />[SOURce[1|2]:]BPSK:INTernal:RATE? [{MINimum|MAXimum}]</h2>
        <p class="IndentTight">Sets the rate at which the output phase "shifts" between the carrier and offset phase.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                        <p>1 
 mHZ to 1 MHz, default 10 Hz</p>
                    </td>
                    <td class="BodyD-Column1-Body1">
                        <p>+1.000000000000000E-03</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Set BPSK rate to 1 mHz:<br />BPSK:INT:RATE MIN</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">The BPSK rate is  used <i>only</i> when the <i>INTernal</i> source is selected (<a href="01%20(Modulation)_SOURce.htm">BPSK:SOURce INTernal</a>) and is ignored when the EXTernal source is selected (<a href="01%20(Modulation)_SOURce.htm">BPSK:SOURce EXTernal</a>).</li>
            <li class="IndentTight" value="2">The internal modulating waveform is a square wave with a 50% duty cycle.</li>
        </ul>
        <h2><a name="kanchor66"></a><a name="BPSK_PHASe"></a>[SOURce[1|2]:]BPSK[:PHASe] {&lt;<i>angle</i>&gt;|MINimum|MAXimum}[SOURce[1|2]:]BPSK[:PHASe]?  [{MINimum|MAXimum}]</h2>
        <p class="IndentTight">Sets the Binary Phase Shift Keying phase 
 shift in degrees.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">-360 to +360 degrees, default 180</td>
                    <td class="BodyD-Column1-Body1">
                        <p>+0.000000000000000E-00</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Set phase shift to 90 degrees:<br />BPSK:PHAS 90</td>
                </tr>
            </tbody>
        </table>
        
    </body>
</html>