<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="CALibrate_Subsystem_Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference|Alphabetical List of SCPI Commands and Queries" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>CALibration Subsystem</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="top"></a>CALibration Subsystem<a name="kanchor74"></a></h1>
        <p>The CALibration subsystem is used to calibrate the instrument.</p>
        <h2>Commands and Queries</h2>
        <p class="IndentTight"><a href="#CALibration_ALL">CALibration[:ALL]?</a>
        </p>
        <p class="IndentTight"><a href="#CALibration_COUNt">CALibration:COUNt?</a>
        </p>
        <p class="IndentTight"><a href="#CALibration_SECure_CODE">CALibration:SECure:CODE &lt;new_code&gt;</a>
        </p>
        <p class="IndentTight"><a href="#CALibration_SECure_STATe">CALibration:SECure:STATe {OFF | ON} [,&lt;code&gt;]</a>
        </p>
        <p class="IndentTight"><a href="#CALibration_SECure_STATe">CALibration:SECure:STATe?</a>
        </p>
        <p class="IndentTight"><a href="#CALibration_SETup">CALibration:SETup &lt;step&gt;</a>
        </p>
        <p class="IndentTight"><a href="#CALibration_SETup">CALibration:SETup?</a>
        </p>
        <p class="IndentTight"><a href="#CALibration_STORe">CALibration:STORe</a>
        </p>
        <p class="IndentTight"><a href="#CALibration_STRing">CALibration:STRing "&lt;string&gt;"</a>
        </p>
        <p class="IndentTight"><a href="#CALibration_STRing">CALibration:STRing?</a>
        </p>
        <p class="IndentTight"><a href="#CALibration_VALue">CALibration:VALue</a>
        </p>
        <p class="IndentTight"><a href="#CALibration_VALue">CALibration:VALue?</a>
        </p>
        <h2><a name="kanchor75"></a><a name="CALibration_ALL"></a>CALibration[:ALL]?</h2>
        <p>Performs a calibration using the  calibration value (<a href="#CALibration_VALue">CALibration:VALue</a>). The instrument must be unlocked (<a href="#CALibration_SECure_STATe">CALibration_SECure_STATe OFF,&lt;<i>code</i>&gt;</a>) to calibrate.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">(none)</td>
                    <td class="BodyD-Column1-Body1">+0 (pass) or +1 (fail)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Calibrate using the current value:<br />CAL?</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1"><a href="#CALibration_SETup">CALibration:SETup</a> should always precede the CALibration? query.</li>
            <li class="IndentTight" value="2">Increments the instruments calibration count (<a href="#CALibration_COUNt">CALibration:COUNt?</a>).</li>
            <li class="IndentTight" value="3">Modifies the volatile version of the calibration constants. Use <a href="#CALibration_STORe">CALibration:STORe</a> to save these constants in nonvolatile memory at end of calibration.</li>
        </ul>
        <h2><a name="kanchor76"></a><a name="CALibration_COUNt"></a>CALibration:COUNt?</h2>
        <p>Returns the number of calibrations performed. Read and record the initial count when you receive your instrument from the factory.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">(none)</td>
                    <td class="BodyD-Column1-Body1">+117</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Return the calibration count:<br />CAL:COUN?</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">Because the value increments for each calibration point (each <a href="#CALibration_ALL">CALibration:ALL?</a>), a complete calibration adds many counts.</li>
            <li class="IndentTight" value="2">Can display count regardless of whether instrument is secured.</li>
            <li class="IndentTight" value="3">This setting is non-volatile; it will not be changed by power cycling or <a href="IEEE-488_Subsystem.htm#RST"><a href="IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
        </ul>
        <h2><a name="kanchor77"></a><a name="CALibration_SECure_CODE"></a>CALibration:SECure:CODE &lt;<i>new_code</i>&gt;</h2>
        <p>Sets the security code to prevent unauthorized calibrations.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Unquoted string up to 12 characters<br />Must start with letter (A-Z)<br />May contain letters, numbers (0-9) and underscores<br /></td>
                    <td class="BodyD-Column1-Body1">(none)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Set new security code:<br />CAL:SEC:CODE MY_CODE_272</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">When shipped from the factory, the instrument is secured, with the security code set to <b>AT33520A</b> for the 33521A and 33522A, or <b>AT33500</b> for other 33500 Series instruments.</li>
            <li class="IndentTight" value="2">To change code: unsecure calibration memory with old code, then set new code.</li>
            <li class="IndentTight" value="3">If you forget the security code, see <a href="../__G_Calibration%20and%20Adjustment/03%20Calibration%20Security.htm#Unsecure_Instrument_Without_Security_Code">Unsecure Instrument Without Security Code</a>.</li>
            <li class="IndentTight" value="4">This setting is non-volatile; it will not be changed by power cycling or <a href="IEEE-488_Subsystem.htm#RST"><a href="IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
        </ul>
        <h2><a name="kanchor78"></a><a name="CALibration_SECure_STATe"></a>CALibration:SECure:STATe {ON|1|OFF|0} [,&lt;<i>code</i>&gt;]<br />CALibration:SECure:STATe?</h2>
        <p>Unsecures or secures the instrument for calibration. To calibrate, you must unsecure the instrument with the code (<a href="#CALibration_SECure_CODE">CALibration:SECure:CODE</a>).</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">{ON|1|OFF|0}, default ON<br />&lt;<i>code</i>&gt; is unquoted string up to 12 characters</td>
                    <td class="BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">
                        <p colspan="2">Unsecure calibration:<br />CAL:SEC:STAT OFF,MY_CODE_272<br />Secure calibration:<br />CAL:SEC:STAT ON</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">The &lt;<i>code</i>&gt; is optional to secure the instrument, but must be correct if provided.</li>
            <li class="IndentTight" value="2">Front panel and remote interface calibration use same code. If you secure the instrument from one interface, use the same code to unsecure it from the other interface.</li>
            <li class="IndentTight" value="3">This setting is non-volatile; it will not be changed by power cycling or <a href="IEEE-488_Subsystem.htm#RST"><a href="IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
        </ul>
        <h2><a name="kanchor79"></a><a name="CALibration_SETup"></a>CALibration:SETup &lt;<i>step</i>&gt;<br />CALibration:SETup?</h2>
        <p>Configures the calibration step <b>(default 1)</b> to be performed. The instrument must be unlocked (<a href="#CALibration_SECure_STATe">CALibration_SECure_STATe OFF,&lt;<i>code</i>&gt;</a>) to calibrate. See <a href="../__G_Calibration%20and%20Adjustment/03%20Calibration%20Security.htm">Calibration Security</a> for details.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Whole number, default 1</td>
                    <td class="BodyD-Column1-Body1">+16</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">
                        <p colspan="2">Prepare for calibration step 5:<br />CAL:SET 5</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">This setting is non-volatile; it will not be changed by power cycling or <a href="IEEE-488_Subsystem.htm#RST"><a href="IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
        </ul>
        <h2><a name="kanchor80"></a><a name="CALibration_STORe"></a>CALibration:STORe</h2>
        <p>Takes calibration constants in volatile memory (<a href="#CALibration_ALL">CALibration:ALL?</a>), and places them in nonvolatile memory, where they will not be changed by power cycle or <a href="IEEE-488_Subsystem.htm#RST">*RST</a>. Do this at the end of calibration, to avoid losing changes.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1">
            </col>
            <col class="Column-Column1">
            </col>
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">(none)</td>
                    <td class="BodyD-Column1-Body1">(none)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">
                        <p colspan="2">Store calibration constants into non-volatile memory:<br></br>CAL:STOR</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <h2><a name="kanchor81"></a><a name="CALibration_STRing"></a>CALibration:STRing "&lt;<i>string</i>&gt;"<br />CALibration:STRing?</h2>
        <p>Stores a message of <b>up to 40 characters</b> in calibration memory. Common messages include last calibration date, calibration due date, or contact information for calibration department. The instrument must be unlocked (<a href="#CALibration_SECure_STATe">CALibration_SECure_STATe OFF,&lt;<i>code</i>&gt;</a>) to store this string.</p>
        <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Quoted string up to 40 characters<br />May contain letters, numbers, spaces, and other common characters.</td>
                    <td class="BodyD-Column1-Body1">"LAST CAL OCT 31 2011, DUE OCT 31 2012"<br />(If no string stored, returns "")</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">CAL:STR "FOR CAL HELP, CALL JOE AT EXT 1234"</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">May be stored only from remote interface, with instrument unsecured (<a href="#CALibration_SECure_STATe">CALibration:SECure:STATe OFF</a>).</li>
            <li class="IndentTight" value="2">You can read the message from the front-panel or remote interface, regardless of whether the instrument is secured.</li>
            <li class="IndentTight" value="3">Storing a calibration message overwrites the previous message.</li>
            <li class="IndentTight" value="4">This setting is non-volatile; it will not be changed by power cycling or <a href="IEEE-488_Subsystem.htm#RST"><a href="IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
        </ul>
        <h2><a name="kanchor82"></a><a name="CALibration_VALue"></a>CALibration:VALue &lt;<i>value</i>&gt;<br />CALibration:VALue?</h2>
        <p>Specifies the value of the known calibration signal.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Numeric, default 0.0</td>
                    <td class="BodyD-Column1-Body1">+1.72300000E+001</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">
                        <p colspan="2">Specify  calibration value 0.0237:<br />CAL:VAL 2.37E-2</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">This setting is non-volatile; it will not be changed by power cycling or <a href="IEEE-488_Subsystem.htm#RST"><a href="IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
        </ul>
        
    </body>
</html>