<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:ignoredWords="n" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference|Alphabetical List of SCPI Commands and Queries" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>DATA Subsystem</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1>DATA Subsystem<a name="kanchor84"></a></h1>
        <p>The DATA subsystem manages user-defined arbitrary waveforms:</p>
        <ul>
            <li class="IndentTight" value="1"><a href="#DATA_ARB2_FORMat">DATA:ARBitrary2:FORMat</a> - specifies the order for bytes in a dual arbitrary waveform file (requires optional IQ player).</li>
            <li class="IndentTight" value="2"><a href="#DATA_ARBitrary">DATA:ARBitrary[1|2]</a> - downloads arbitrary waveform normalized values to waveform memory</li>
            <li class="IndentTight" value="3"><a href="#DATA_ARBitrary_DAC">DATA:ARBitrary[1|2]:DAC</a> - downloads arbitrary waveform DAC codes to waveform memory</li>
            <li class="IndentTight" value="4"><a href="#DATA_ATTRibute_AVERage">DATA:ATTRibute:AVERage?</a> - returns arithmetic average of all data points for an arbitrary waveform or sequence</li>
            <li class="IndentTight" value="5"><a href="#DATA_ATTRibute_CFACtor">DATA:ATTRibute:CFACtor?</a> - returns crest factor of all data points in an arbitrary waveform or sequence</li>
            <li class="IndentTight" value="6"><a href="#DATA_ATTRibute_POINts">DATA:ATTRibute:POINts?</a> - returns number of data points for arbitrary waveform or sequence</li>
            <li class="IndentTight" value="7"><a href="#DATA_ATTRibute_PTPeak">DATA:ATTRibute:PTPeak?</a> - returns peak-to-peak value of all data points in an arbitrary waveform or sequence</li>
            <li class="IndentTight" value="8"><a href="#DATA_SEQuence">DATA:SEQuence</a> - combines previously loaded arbitrary waveforms into a sequence</li>
            <li class="IndentTight" value="9"><a href="#DATA_VOLatile_CATalog">DATA:VOLatile:CATalog</a> - returns the contents of volatile waveform memory, including arbitrary waveforms and sequences</li>
            <li class="IndentTight" value="10"><a href="#DATA_VOLatile_CLEar">DATA:VOLatile:CLEar</a> - clears volatile waveform memory</li>
            <li class="IndentTight" value="11"><a href="#DATA_VOLatile_FREE">DATA:VOLatile:FREE?</a> - returns number of points available (free) in volatile memory</li>
        </ul>
        <h2><a name="Examples"></a>Examples</h2>
        <p>The following example uses DATA commands to set up an arbitrary waveform sequence. Note that the long <a href="#DATA_SEQuence">DATA:SEQuence</a> command splits across lines for readability purposes.</p>
        <p>Names of the form a## and ar##, such as a09 and ar27, refer to arbitrary waveforms.</p>
        <p class="Shaded"># Build a Sequence from internal memory waveforms with binblock<br /><br />DATA:SEQuence #42734"mybigSeq1",<br />a01,0,once,highAtStartGoLow,4,ar01,0,once,highAtStartGoLow,20,<br />a02,0,once,highAtStartGoLow,5,ar02,0,once,highAtStartGoLow,25,<br />a03,0,once,highAtStartGoLow,6,ar03,0,once,highAtStartGoLow,30,<br />a04,0,once,highAtStartGoLow,4,ar04,0,once,highAtStartGoLow,35,<br />a05,0,once,highAtStartGoLow,5,ar05,0,once,highAtStartGoLow,40,<br />a06,0,once,highAtStartGoLow,6,ar06,0,once,highAtStartGoLow,45,<br />a07,0,once,highAtStartGoLow,4,ar07,0,once,highAtStartGoLow,50,<br />a08,0,once,highAtStartGoLow,5,ar08,0,once,highAtStartGoLow,55,<br />a09,0,once,highAtStartGoLow,6,ar09,0,once,highAtStartGoLow,60,<br />a10,0,once,highAtStartGoLow,4,ar10,0,once,highAtStartGoLow,65,<br />a11,0,once,highAtStartGoLow,5,ar11,0,once,highAtStartGoLow,70,<br />a12,0,once,highAtStartGoLow,6,ar12,0,once,highAtStartGoLow,75,<br />a13,0,once,highAtStartGoLow,4,ar13,0,once,highAtStartGoLow,80,<br />a14,0,once,highAtStartGoLow,5,ar14,0,once,highAtStartGoLow,85,<br />a15,0,once,highAtStartGoLow,6,ar15,0,once,highAtStartGoLow,90,<br />a16,0,once,highAtStartGoLow,4,ar16,0,once,highAtStartGoLow,95,<br />a17,0,once,highAtStartGoLow,5,ar17,0,once,highAtStartGoLow,100,<br />a18,0,once,highAtStartGoLow,6,ar18,0,once,highAtStartGoLow,105,<br />a19,0,once,highAtStartGoLow,4,ar19,0,once,highAtStartGoLow,110,<br />a20,0,once,highAtStartGoLow,5,ar20,0,once,highAtStartGoLow,115,<br />a21,0,once,highAtStartGoLow,6,ar21,0,once,highAtStartGoLow,120,<br />a22,0,once,highAtStartGoLow,4,ar22,0,once,highAtStartGoLow,125,<br />a23,0,once,highAtStartGoLow,5,ar23,0,once,highAtStartGoLow,130,<br />a24,0,once,highAtStartGoLow,6,ar24,0,once,highAtStartGoLow,135,<br />a25,0,once,highAtStartGoLow,4,ar25,0,once,highAtStartGoLow,140,<br />a26,0,once,highAtStartGoLow,5,ar26,0,once,highAtStartGoLow,145,<br />a27,0,once,highAtStartGoLow,6,ar27,0,once,highAtStartGoLow,150,<br />a28,0,once,highAtStartGoLow,4,ar28,0,once,highAtStartGoLow,155,<br />a29,0,once,highAtStartGoLow,5,ar29,0,once,highAtStartGoLow,160,<br />a30,0,once,highAtStartGoLow,6,ar30,0,once,highAtStartGoLow,165,<br />a31,0,once,highAtStartGoLow,4,ar31,0,once,highAtStartGoLow,170,<br />a32,0,once,highAtStartGoLow,5,ar32,0,once,highAtStartGoLow,175,<br />a33,0,once,highAtStartGoLow,6,ar33,0,once,highAtStartGoLow,180,<br />a34,0,once,highAtStartGoLow,4,ar34,0,once,highAtStartGoLow,185,<br />a35,0,once,highAtStartGoLow,5,ar35,0,once,highAtStartGoLow,190,<br />a36,0,once,highAtStartGoLow,6,ar36,0,once,highAtStartGoLow,195,<br />a37,0,once,highAtStartGoLow,4,ar37,0,once,highAtStartGoLow,200,<br />a38,0,once,highAtStartGoLow,5,ar38,0,once,highAtStartGoLow,205,<br />a39,0,once,highAtStartGoLow,6,ar39,0,once,highAtStartGoLow,210,<br />a40,0,once,highAtStartGoLow,4,ar40,0,once,highAtStartGoLow,215,<br />a41,0,once,highAtStartGoLow,5,ar41,0,once,highAtStartGoLow,220,<br />a42,0,once,highAtStartGoLow,6,ar42,0,once,highAtStartGoLow,225,<br />a43,0,once,highAtStartGoLow,4,ar43,0,once,highAtStartGoLow,230,<br />a01,0,once,highAtStartGoLow,4<br /><br />FUNCtion:ARB mybigSeq1<br />MMEMory:STOR:DATA1 "INT:\mybigseq1.seq"<br />MMEMory:STOR:DATA1 "USB:\mybigseq1.seq"<br />DATA:VOL:CLEar<br />MMEMory:LOAD:DATA1 "INT:\mybigseq1.seq"<br />FUNCtion:ARB "INT:\mybigseq1.seq"<br />DATA:VOL:CAT?</p>
        <p>The code shown below creates the following waveform.</p>
        <p class="Shaded">FUNC:ARB:SRATE 10E3<br />FUNC:ARB:FILTER OFF<br />FUNC:ARB:PTPEAK 10  &lt;--- set the volts peak to peak range <br />&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;for any downloaded arbitrary waveform or sequence<br />DATA:ARB dc_ramp, 0.1, 0.1, 0.1, 0.1, 0.1, 0.2, 0.4, 0.6, 0.8, 1.0<br />DATA:ARB dc5v, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0<br />DATA:ARB dc2_5v, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5, 0.5<br />DATA:ARB dc0v, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0<br />DATA:SEQuence #3128"seqExample","dc_ramp",0,once,highAtStart,5,"dc5v",<br />&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;2,repeat,maintain,5,"dc2_v",2,repeat,lowAtStart,5,"dc0v",<br />&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;&#160;2,repeat,maintain,5<br />FUNC ARB<br />FUNC:ARB seqExample<br />DATA:ATTR:POINTS?      &lt;--- result is 40, the sum of four 10-point arbs<br />DATA:ATTR:PTPEAK?      &lt;--- result is 0.5, only using half of 10 Vpp range<br />OUTPUT ON</p>
        <p>
            <img src="../Data%20Subsystem.png" style="width: 323px;height: 212px;" alt="Data subsystem" />
        </p>
        <h3>Format for &lt;<i>arb_name</i>&gt;</h3>
        <p>Many DATA commands use the name of an arbitrary waveform. The following rules apply:</p>
        <ul>
            <li class="IndentTight" value="1">&lt;<i>arb_name</i>&gt; must match:&#160;</li>
            <li class="IndentTight2" value="2">A waveform already loaded into waveform memory.</li>
            <li class="IndentTight2" value="3">A waveform existing in INTERNAL or USB mass memory.</li>
            <li class="IndentTight" value="4">See <a href="MMEMory_Subsystem.htm#MMEMory_LOAD_DATA">MMEMory:LOAD:DATA[1|2]</a>, <a href="#DATA_ARBitrary">DATA:ARBitrary</a>, or <a href="#DATA_ARBitrary_DAC">DATA:ARBitrary:DAC</a> for valid formats for &lt;<i>arb_name</i>&gt;.</li>
        </ul>
        <h2><a name="kanchor85"></a><a name="DATA_ARB2_FORMat"></a>[SOURce[1|2]:]DATA:ARBitrary2:FORMat {ABAB|AABB} </h2>
        <p style="font-weight: bold;font-size: 14pt;"><span style="font-size: 11pt;">(Applies only to instruments with the optional IQ&#160;player capability.)</span>
        </p>
        <p class="Indented1">Specifies whether the format for data points in <a href="#DATA_ARBitrary_DAC">DATA:ARB2</a> and <a href="#DATA_ARBitrary">DATA:ARB2:DAC</a> commands is interleaved (ABAB) or all of channel 1 followed by all of channel 2 (AABB).</p>
        <table style="border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;mc-table-style: url('../NoteTable.css');margin-left: auto;margin-right: auto;caption-side: top;width: 90%;" cellspacing="0" class="TableStyle_NoteTable">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%" class="TableStyle_NoteTable_Body_0_0_ColSep">
                    <p>
                        <img src="../note.gif" alt="Note" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%" class="TableStyle_NoteTable_Body_0_0_ColEnd">
                    <p>You may spell out the keyword ARBitrary2, but you must abbreviate it as ARB2. You cannot abbreviate it as ARB.</p>
                </td>
            </tr>
        </table>
        <p>&#160;</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">{AABB|ABAB}</td>
                    <td class="BodyD-Column1-Body1">AABB or ABAB</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">
                        <p>Specify an interleaved data format for dual arbitrary waveform data:</p>
                        <p>DATA:ARB2:FORM ABAB</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="Indented1" value="1">The SOURce keyword is ignored for this command.</li>
            <li class="Indented1" value="2">If you wish to have a 3 DAC count signal on channel 1 and a 4 DAC count signal on channel 2, the AABB format would dictate that the data must be sent as 3, 3, 3, 3, 3, 3, 3, 3, 4, 4, 4, 4, 4, 4, 4, 4. The ABAB format would dictate the order 3, 4, 3, 4, 3, 4, 3, 4, 3, 4, 3, 4, 3, 4, 3, 4.</li>
        </ul>
        <h2><a name="kanchor86"></a><a name="DATA_ARBitrary"></a>[SOURce[1|2]:]DATA:ARBitrary[1|2] &lt;<i>arb_name</i>&gt;, {&lt;<i>binary_block</i>&gt; | &lt;<i>value</i>&gt;, &lt;<i>value</i>&gt;, . . .}</h2>
        <h2><a name="kanchor87"></a><a name="DATA_ARBitrary_DAC"></a>[SOURce[1|2]:]DATA:ARBitrary[1|2]:DAC &lt;<i>arb_name</i>&gt;, {&lt;<i>binary_block</i>&gt; | &lt;<i>value</i>&gt;, &lt;<i>value</i>&gt;, . . .} </h2>
        <p>Downloads integer values representing DAC codes (DATA:ARBitrary[1|2]:DAC) or floating point values (DATA:ARBitrary[1|2]) into waveform volatile memory as either a list of comma separated values or binary block of data.</p>
        <p>&#160;</p>
        <table style="border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;mc-table-style: url('../NoteTable.css');margin-left: auto;margin-right: auto;caption-side: top;width: 90%;" cellspacing="0" class="TableStyle_NoteTable">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%" class="TableStyle_NoteTable_Body_0_0_ColSep">
                    <p>
                        <img src="../note.gif" alt="Note" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%" class="TableStyle_NoteTable_Body_0_0_ColEnd">
                    <p>The optional [1|2] after the ARBitrary keyword indicates whether the data to be downloaded contains one (default) or two channels of data.</p>
                    <p>To use dual arbitrary waveform files (single files containing two channels of arbitrary waveform data), you must have the <a href="../__A_Preliminary%20Information/02%20Models_and_Options.htm">optional IQ&#160;Player</a>.)</p>
                </td>
            </tr>
        </table>
        <p class="IndentTight">&#160;</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">&lt;<i>arb_name</i>&gt; An unquoted string of up to 12 characters.</td>
                    <td class="BodyD-Column1-Body1" rowspan="3">(none)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">&lt;<i>binary_block</i>&gt; integer values from -32767 to +32767 or floating point values from -1.0 to +1.0 in Definite Length Arbitrary Block format (details below). From 8 to 1M or 16M samples per waveform, <a href="../__A_Preliminary%20Information/02%20Models_and_Options.htm">depending on the model and options</a>. <p class="IndentTight">Definite-length block data allows any type 
 of device-dependent data to be transmitted as a series of 8-bit binary 
 data bytes. This is particularly useful for transferring large quantities 
 of data or 8-bit extended ASCII codes.</p></td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">&lt;<i>value</i>&gt; comma separated list of integer values from -32,767 to +32,767 or floating point values from -1.0 to +1.0.
From 8 to 65,536 points.</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">
                        <p colspan="2">Download a comma separated list of nine waveform points into waveform memory:<br />DATA:ARB:DAC myArb, 32767, 24576, 16384, 8192, 0, -8192, -16384, -24576, - 32767
                        </p>
                        <p colspan="2">Download nine waveform points into waveform memory as a binary block. The &lt;<i>PMT</i>&gt; specifies what terminates the binary data. It can be a Line Feed character, or the last byte of <i>your_binary_data</i> can assert the End or Identify.<br />DATA:ARB myArb, #236&lt;<i>36 bytes of your_binary_data</i>&gt;&lt;<i>PMT</i>&gt;</p>
                        <p>Download a comma separated list of nine waveform points into waveform memory:<br />DATA:ARB myArb, 1, .75, .50,  .25, 0, -.25, -.50, -.75, -1
</p>
                        <p>Download eight waveform points of a dual arbitrary waveform into waveform memory as a comma separated list of DAC&#160;codes. There are 16 values in all, eight for each of two channels. Note that the data is interleaved (ABAB), so the positive values are all on channel 1, and the negative values are all on channel 2:<br />DATA:ARB2:FORM ABAB<br />DATA:ARB2:DAC myArb, 30000, -10000, 29000, -9000, 27000, -7000, 24000, -4000, 27000, -7000, 29000, -9000, 30000, -10000, 29000, -9000</p>
                        <p>Download the same examples as above, but in AABB&#160;format:<br />DATA:ARB2:FORM AABB<br />DATA:ARB2:DAC myArb, 30000, 29000, 27000, 24000, 27000, 29000, 30000, 29000, &#160;&#160;&#160;&#160;                 -10000, -9000, -7000, -4000, -7000, -9000, -10000, -9000</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">Each data point is either a 16-bit integer from -32,767 and +32,767 or a 32-bit floating point value from -1.0 to +1.0. Therefore, the total number of bytes is always two times or four times the number of data points in the waveform.  For example, 16,000 bytes are required to download a waveform with 8,000 points as integers, but 32,000 bytes are required to download the same waveform as floating point values.</li>
            <li class="IndentTight" value="2">The values -32767 and +32767 or -1.0 to +1.0 correspond to the peak values of the waveform (if the offset is 0 V). For example, if you set the output amplitude to 10 Vpp, +32767 corresponds to +5 V and -32767 corresponds to -5 V.</li>
            <li class="IndentTight" value="3">Use <a href="FORMat_BORDer.htm">FORMat:BORDer</a> to select the byte order for block mode binary transfers.</li>
            <li class="IndentTight" value="4">Use <a href="#DATA_ARB2_FORMat">DATA:ARB2:FORMat</a> to specify whether dual arbitrary waveforms are interleaved or sequential (channel 1 followed by channel 2).</li>
            <li class="IndentTight" value="5">Specifying a waveform that is already loaded generates a "Specified arb waveform already exists" error.  Deleting an existing waveform requires clearing all of the waveform memory with <a href="#DATA_VOLatile_CLEar">DATA:VOLatile:CLEar</a>.</li>
            <li class="IndentTight" value="6">Either 1 MSa or 16 MSa (<a href="../__A_Preliminary%20Information/02%20Models_and_Options.htm">depending on model and options</a>) is the total available sample size for all waveforms loaded per channel. A new waveform may be limited by waveforms already loaded.</li>
        </ul>
        <h2><a name="kanchor88"></a><a name="DATA_ATTRibute_AVERage"></a>[SOURce[1|2]:]DATA:ATTRibute:AVERage? &#160;[&lt;<i>arb_name</i>&gt;]</h2>
        <p class="IndentTight">Returns the arithmetic mean of all data points for the specified arbitrary waveform  INTERNAL or USB&#160;memory, or loaded into waveform memory.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">&lt;<i>arb_name</i>&gt; is any valid file name. If omitted, the default &lt;<i>arb_name</i>&gt; is the arbitrary waveform currently active (selected with <a href="FUNCtion_Subsystem.htm#FUNCtion_ARBitrary">FUNCtion:ARBitrary</a>).</td>
                    <td class="BodyD-Column1-Body1">
                        <p>+2.45036000E-002</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Return the mean of all points stored in "SINC".<br />DATA:ATTR:AVER?" INT:\BuiltIn\SINC.arb"</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">Querying a waveform that does not exist generates a "Specified arb waveform does not exist" error.</li>
            <li class="IndentTight" value="2">&lt;<i>arb_name</i>&gt; can be a file name (put in memory by <a href="MMEMory_Subsystem.htm#MMEMory_LOAD_DATA">MMEMory:LOAD:DATA[1|2]</a>) or a name generated from  <a href="#DATA_ARBitrary">DATA:ARBitrary</a> or <a href="#DATA_ARBitrary_DAC">DATA:ARBitrary:DAC</a>.</li>
        </ul>
        <h2><a name="kanchor89"></a><a name="DATA_ATTRibute_CFACtor"></a>[SOURce[1|2]:]DATA:ATTRibute:CFACtor? &#160;[&lt;<i>arb_name</i>&gt;]</h2>
        <p class="IndentTight">Returns the <i>crest factor</i> of all data points for the specified arbitrary waveform segment in INTERNAL or USB&#160;memory, or loaded into waveform memory.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">&lt;<i>arb_name</i>&gt; is any valid file name. If omitted, the default &lt;<i>arb_name</i>&gt; is the arbitrary waveform currently active (selected with <a href="FUNCtion_Subsystem.htm#FUNCtion_ARBitrary">FUNCtion:ARBitrary</a>).</td>
                    <td class="BodyD-Column1-Body1">+1.73205100E+000</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Return crest factor of all data points stored in "NEG_RAMP".<br />DATA:ATTR:CFAC? "INT:\BuiltIn\NEG_RAMP.arb"</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">Crest factor is the ratio of the peak value to the RMS value of the waveform.</li>
            <li class="IndentTight" value="2">Querying a waveform that does not exist generates a "Specified arb waveform does not exist" error.</li>
            <li class="IndentTight" value="3">&lt;<i>arb_name</i>&gt; can be a file name (put in memory by <a href="MMEMory_Subsystem.htm#MMEMory_LOAD_DATA">MMEMory:LOAD:DATA[1|2]</a>) or a name generated from  <a href="#DATA_ARBitrary">DATA:ARBitrary</a> or <a href="#DATA_ARBitrary_DAC">DATA:ARBitrary:DAC</a>.</li>
        </ul>
        <h2><a name="kanchor90"></a><a name="DATA_ATTRibute_POINts"></a>[SOURce[1|2]:]DATA:ATTRibute:POINts? &#160;[&lt;<i>arb_name</i>&gt;]</h2>
        <p class="IndentTight">Returns the number of points in the specified arbitrary waveform segment in INTERNAL or USB&#160;memory, or loaded into waveform memory.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">&lt;<i>arb_name</i>&gt; is any valid file name. If omitted, the default &lt;<i>arb_name</i>&gt; is the arbitrary waveform currently active (selected with <a href="FUNCtion_Subsystem.htm#FUNCtion_ARBitrary">FUNCtion:ARBitrary</a>).</td>
                    <td class="BodyD-Column1-Body1">+40</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Returns the number of data points in "EXP_RISE":<br />DATA:ATTR:POIN? "INT:\BuiltIn\EXP_RISE.arb"</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">&lt;<i>arb_name</i>&gt; can be a file name (put in memory by <a href="MMEMory_Subsystem.htm#MMEMory_LOAD_DATA">MMEMory:LOAD:DATA[1|2]</a>) or a name generated from  <a href="#DATA_ARBitrary">DATA:ARBitrary</a> or <a href="#DATA_ARBitrary_DAC">DATA:ARBitrary:DAC</a>.</li>
        </ul>
        <h2><a name="kanchor91"></a><a name="DATA_ATTRibute_PTPeak"></a>[SOURce[1|2]:]DATA:ATTRibute:PTPeak? [<i>&lt;arb_name&gt;</i>]</h2>
        <p class="IndentTight">This query calculates the <i>peak-to-peak value</i> of all data points for the specified arbitrary waveform segment in INTERNAL or USB&#160;memory, or loaded into waveform memory.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                        <p>Any valid file name. If omitted, the default &lt;<i>arb_name</i>&gt; is the arbitrary waveform currently active (selected with <a href="FUNCtion_Subsystem.htm#FUNCtion_ARBitrary">FUNCtion:ARBitrary</a>).</p>
                    </td>
                    <td class="BodyD-Column1-Body1">
                        <p>+1.00000000E+00</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Return the peak-to-peak value for "EXP_FALL":<br />DATA:ATTR:PTP? "INT:\BuiltIn\EXP_FALL.arb"</td>
                </tr>
            </tbody>
        </table>
        <blockquote>
            <p />
        </blockquote>
        <ul>
            <li class="IndentTight" value="1">&lt;<i>arb_name</i>&gt; must match:&#160;</li>
            <li class="IndentTight2" value="2">A waveform already loaded into waveform memory.</li>
            <li class="IndentTight2" value="3">A waveform existing in INTERNAL or USB mass memory.</li>
            <li class="IndentTight" value="4">See <a href="MMEMory_Subsystem.htm#MMEMory_LOAD_DATA">MMEMory:LOAD:DATA[1|2]</a>, <a href="#DATA_ARBitrary">DATA:ARBitrary</a>, or <a href="#DATA_ARBitrary_DAC">DATA:ARBitrary:DAC</a> for valid formats for &lt;<i>arb_name</i>&gt;.</li>
        </ul>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">Arbitrary Waveform Limitations: For arbitrary waveforms, amplitude is limited if the waveform data points do not span the full range of the output DAC (Digital-to-Analog Converter). For example, the built-in "Sinc" waveform does not use the full range of values, so its maximum amplitude is limited to 6.087 Vpp (into 50 &#937;).</li>
            <li class="IndentTight" value="2">&lt;<i>arb_name</i>&gt; can be a file name (put in memory by <a href="MMEMory_Subsystem.htm#MMEMory_LOAD_DATA">MMEMory:LOAD:DATA[1|2]</a>) or a name generated from  <a href="#DATA_ARBitrary">DATA:ARBitrary</a> or <a href="#DATA_ARBitrary_DAC">DATA:ARBitrary:DAC</a>.</li>
        </ul>
        <h2><a name="kanchor92"></a><a name="DATA_SEQuence"></a>[SOURce[1|2]:]DATA:SEQuence &lt;<i>block_descriptor</i>&gt;</h2>
        <p class="IndentTight">Defines a sequence of waveforms already loaded into waveform memory via <a href="MMEMory_Subsystem.htm#MMEMory_LOAD_DATA">MMEMory:LOAD:DATA[1|2]</a> or <a href="#DATA_ARBitrary">DATA:ARBitrary</a>. The MMEMory:LOAD:DATA[1|2] command can also load a sequence file that automatically loads the associated arbitrary waveforms and includes the amplitude, offset, sample rate, and filter setup.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                        <p>IEEE Definite Length Arbitrary Block, described below. </p>
                    </td>
                    <td class="BodyD-Column1-Body1">(none)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">(see <a href="#Examples">example</a>)</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">Even arbitrary waveforms with millions of points may be insufficient for applications requiring special sequencing or the repetition of waveforms dependent upon time or external events.  Sequencing arbitrary waveforms allows you to arrange and conditionally repeat waveforms.  This allows you to use less memory and to achieve greater application flexibility.</li>
            <p class="IndentTight">Definite-length block data allows any type 
 of device-dependent data to be transmitted as a series of 8-bit binary 
 data bytes. This is particularly useful for transferring large quantities 
 of data or 8-bit extended ASCII codes.</p>
            <li class="IndentTight" value="2">&lt;<i>block_descriptor</i>&gt; is of the format #&lt;n&gt;&lt;n digits&gt;&lt;sequence name&gt;,&lt;arb name1&gt;,&lt;repeat count1&gt;,&lt;play control1&gt;,&lt;marker mode1&gt;, &lt;marker point1&gt;, &lt;arb name2&gt;,&lt;repeat count2&gt;,&lt;play control2&gt;,&lt;marker mode2&gt;, &lt;marker point2&gt;, and so on, where:<br /></li>
            <li class="IndentTight2" value="3">&lt;<i>n</i>&gt;specifies the number of digits used to indicate the size of the block.</li>
            <li class="IndentTight2" value="4">&lt;<i>n digits</i>&gt; is one or more digits hat specifies the number of data bytes to come.</li>
            <li class="IndentTight2" value="5">&lt;<i>sequence name</i>&gt; an unquoted ASCII string which specifies the name of sequence that contains the arbitrary waveforms specified in the following parameters.</li>
            <li class="IndentTight2" value="6">&lt;<i>arb name</i>&gt; a quoted string that specifies the name of the arbitrary waveform that was loaded with the <a href="MMEMory_Subsystem.htm#MMEMory_LOAD_DATA">MMEM:LOAD:DATA[1|2]</a> or <a href="#DATA_ARBitrary">DATA:ARBitrary</a> commands.</li>
            <li class="IndentTight2" value="7">&lt;<i>repeat count</i>&gt; specifies the number of times to repeat the waveform.  This value can range from 1 to 1E6 or infinite.  This will only be recognized in the hardware if Play Control is set to  "repeat"</li>
            <li class="IndentTight2" value="8">&lt;<i>play control</i>&gt; is a quoted string which specifies how the arbitrary waveform is to be played in the sequence.  Valid choices are:</li>
            <li class="IndentTight3" value="9"><b>"once"</b>- play once</li>
            <li class="IndentTight3" value="10"><b>"onceWaitTrig"</b>- play once and then wait for trigger.  Triggers will not be accepted until the play of the specified segment has completed.</li>
            <li class="IndentTight3" value="11"><b>"repeat"</b>- repeat number of times specified by repeat count</li>
            <li class="IndentTight3" value="12"><b>"repeatInf"</b>- repeat until stopped (infinite)</li>
            <li class="IndentTight3" value="13"><b>"repeatTilTrig"</b> - repeat until triggered then advance</li>
            <li class="IndentTight2" value="14">&lt;<i>marker mode</i>&gt; a quoted string which specifies how the marker behaves in the arbitrary waveform.  Valid choices are:</li>
            <li class="IndentTight3" value="15"><b>"maintain"</b>- maintain current marker state at start of segment</li>
            <li class="IndentTight3" value="16"><b>"lowAtStart"</b>- force marker low at start of segment</li>
            <li class="IndentTight3" value="17"><b>"highAtStart"</b>- force marker high at start of segment</li>
            <li class="IndentTight3" value="18"><b>"highAtStartGoLow"</b>- force marker high at start of segment and then low at marker position</li>
            <li class="IndentTight2" value="19">&lt;<i>marker point</i>&gt; a number specifying the marker location in the arbitrary waveform. This value must be between 4 and the number of points in the arbitrary waveform minus 3.</li>
            <li class="IndentTight" value="20">If you specify an arbitrary waveform that has not been loaded, a "Specified arb waveform does not exist" error is generated.</li>
        </ul>
        <h3>Example of DATA:SEQuence command</h3>
        <p class="IndentTight">The following command constructs a sequence (named mySequence) of three segments (A.arb, B.arb, and C.arb) that were previously loaded from the USB drive using <a href="MMEMory_Subsystem.htm#MMEMory_LOAD_DATA">MMEMory:LOAD:DATA[1|2]</a>. The sequence plays A once, and B five times. It then plays C repeatedly while waiting for a trigger to advance, and finally ends with A. Each segment has the &lt;marker point&gt; set to 10.</p>
        <p class="IndentTight">The command is shown on multiple lines for readability purposes only.</p>
        <p class="Shaded">DATA:SEQ #3158"mySequence","USB:\A.arb",0,once,lowAtStart,10,"USB:\B.arb",5,repeat,highAtStart,10,<br />"USB:\C.arb",0,repeatTilTrig,maintain,10,"USB:\A.arb",0,once,lowAtStart,10</p>
        <p class="IndentTight">Many text editors let you count the number of bytes in the block simply by highlighting the characters from the "m" in mySequence to the "0" at the end of the line.  In this example, the size is 143, which requires 3 digits to represent – hence the #3143 header.</p>
        <p class="IndentTight">Using this approach requires you to pre-load all of the arbitrary waveforms and set the amplitude and offset (or high and low levels), sample rate, and filter.  See <a href="MMEMory_Subsystem.htm#MMEMory_LOAD_DATA">MMEM:LOAD:DATA</a> to combine all that information into a single file rather than creating a block transfer with multiple SCPI commands.</p>
        <h2><a name="kanchor93"></a><a name="DATA_VOLatile_CATalog"></a>[SOURce[1|2]:]DATA:VOLatile:CATalog?</h2>
        <p class="IndentTight">Returns the contents of volatile waveform memory, including arbitrary waveforms and sequences.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">(none)</td>
                    <td class="BodyD-Column1-Body1">
                        <p>"INT:\BUILTIN\EXP_RISE.ARB","USB:\XYZ\A.ARB","USB:\XYZ\B.ARB","USB:\xyz\xyz.seq"</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">
                        <p>Return the contents of volatile waveform memory assuming waveforms A.arb, B.arb, and C.arb were previously loaded on channel 1 via a sequence file on USB:\xyz\xyz.seq:<br />DATA:VOL:CAT?</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <h2><a name="kanchor94"></a><a name="DATA_VOLatile_CLEar"></a>[SOURce[1|2]:]DATA:VOLatile:CLEar</h2>
        <p class="IndentTight">Clears waveform memory for the specified channel and reloads the default waveform.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">(none)</td>
                    <td class="BodyD-Column1-Body1">
                        <p>(none)</p>
                    </td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Clear contents of waveform memory on channel 1 and reload default waveform:<br />DATA:VOL:CLE</td>
                </tr>
            </tbody>
        </table>
        <h2><a name="kanchor95"></a><a name="DATA_VOLatile_FREE"></a>[SOURce[1|2]:]DATA:VOLatile:FREE?</h2>
        <p class="IndentTight">Returns number of points available (free) in volatile memory. Each arbitrary waveform loaded into volatile memory consumes space allocated in 128-point blocks, so a waveform of 8 to 128 points consumes one such block, a waveform of 129 to 256 points consumes two blocks, and so on.</p>
        <p class="IndentTight">The standard instrument includes memory for 1 million points per channel. You may also <a href="../__A_Preliminary%20Information/02%20Models_and_Options.htm">extend the memory up to 16,000,000 points</a>.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">(none)</td>
                    <td class="BodyD-Column1-Body1">+382956</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Return number of bytes of free volatile memory:<br />DATA:VOL:FREE?</td>
                </tr>
            </tbody>
        </table>
        
    </body>
</html>