<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference|Alphabetical List of SCPI Commands and Queries" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>INITiate Subsystem</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1>INITiate Subsystem<a name="kanchor195"></a></h1>
        <p>The INITiate subsystem controls how the instrument moves from the "idle" state to the "wait for trigger" state. You may do this one channel at a time, or for both channels with the "ALL" keyword.</p>
        <h2>Example</h2>
        <p class="IndentTight">This program uses <a href="#INITiate_IMMediate">INITiate[1|2][:IMMediate]</a> with <a href="TRIGger_Subsystem.htm#TRIGger_SOURce">TRIGger[1|2]:SOURce</a> and <a href="TRIGger_Subsystem.htm#TRIGger_COUNt">TRIGger[1|2]:COUNt</a>. The <a href="TRIGger_Subsystem.htm#TRIGger_SOURce">TRIG:SOUR EXT</a> command configures the channel for external triggering, and <a href="TRIGger_Subsystem.htm#TRIGger_COUNt">TRIG:COUNT</a> sets the trigger count to 10. The <a href="#INITiate_IMMediate">INITiate</a> command places the instrument in the "wait-for-trigger" state.  The trigger will occur when the rear-panel <b>Ext Trig</b> line is pulsed (high by default). The channel will return to idle after the trigger count of 10 has been satisfied. Another INIT command would then be necessary to restart the acceptance of triggers from the external trigger input line.</p>
        <p class="Shaded">INIT:CONT OFF<br />TRIG:SOUR EXT<br />TRIG:COUNT 10<br />INIT</p>
        <h2><a name="kanchor196"></a><a name="kanchor197"></a><a name="INITiate_CONTinuous"></a>INITiate[1|2]:CONTinuous {ON|1|OFF|0}<br />INITiate[1|2]:CONTinuous?<br /><br /><a name="INITiate_CONTinuous_ALL"></a>INITiate:CONTinuous:ALL {ON|1|OFF|0}</h2>
        <p class="IndentTight">Specifies whether the trigger system for one or both channels (ALL) always returns to the "wait-for-trigger" state (ON) or remains in the "idle" state (OFF), ignoring triggers until <a href="#INITiate_IMMediate">INITiate:IMMediate</a> is issued.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1">
            </col>
            <col class="Column-Column1">
            </col>
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">{ON|1|OFF|0},&#160;default&#160;ON</td>
                    <td class="BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Configure both channels for continuous trigger:<br />INIT:CONT:ALL ON</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">Once the channel is triggered, it leaves the wait-for-trigger state and enters the "action-in-progress" state (for example, burst-in-progress or sweep-in-progress). The action-in-progress state can be lengthy, and during this state triggers are ignored (will not count against number of triggers specified by <a href="TRIGger_Subsystem.htm#TRIGger_COUNt">TRIGger[1|2]:COUNt</a>).</li>
        </ul>
        <h2><a name="kanchor198"></a><a name="INITiate_IMMediate"></a>INITiate[1|2][:IMMediate]<br /><br /><a name="INITiate_ALL"></a>INITiate[:IMMediate]:ALL</h2>
        <p class="IndentTight">Change state of  triggering system for both channels (ALL) from "idle" to "wait-for-trigger" for the number of triggers specified by  <a href="TRIGger_Subsystem.htm#TRIGger_COUNt">TRIGger[1|2]:COUNt</a>.<br /></p>
        <ul>
            <li class="IndentTight" value="1">Once the channel is triggered, it leaves the wait-for-trigger state and enters the "action-in-progress" state (for example, burst-in-progress or sweep-in-progress). The action-in-progress state can be lengthy, and during this state triggers are ignored (will not count against number of triggers specified by <a href="TRIGger_Subsystem.htm#TRIGger_COUNt">TRIGger[1|2]:COUNt</a>).</li>
        </ul>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1">
            </col>
            <col class="Column-Column1">
            </col>
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">(none)</td>
                    <td class="BodyD-Column1-Body1">(none)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Change both channels to the wait-for-trigger state:<br />INIT:IMM:ALL</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">The trigger system is armed by <a href="#">INITiate[:IMMediate]</a>. Once the trigger count is satisfied, the trigger system returns to idle state and ignores further triggers. The triggered function will be left in whatever state is achieved with the count of triggers. Rearming the trigger system with another <a href="#">INITiate[:IMMediate]</a> allows further triggers to apply.</li>
            <li class="IndentTight" value="2">Use <a href="ABORt.htm">ABORt</a> to return instrument to idle.</li>
            <li class="IndentTight" value="3">If the specified channel has <a href="#INITiate_CONTinuous">INIT:CONT</a> set ON, INITiate[1|2]:IMMediate and INIT[:IMMediate]:ALL have no effect on the trigger system and error -213 will be generated.</li>
        </ul>
        
    </body>
</html>