<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" class="" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference|Alphabetical List of SCPI Commands and Queries|SYSTem Subsystem" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../SkinSupport/MadCap.css" rel="stylesheet" type="text/css" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>LAN Configuration</title>
        <link href="../NoteTable.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../dds_best_rh.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
        
        
    </head>
    <body>
        <h1>LAN Configuration<a name="kanchor327"></a></h1>
        <p>Configures instrument for remote operation via the local area network (LAN).</p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;margin-left: auto;margin-right: auto;mc-table-style: url('../NoteTable.css');" cellspacing="0" width="100%" class="TableStyle_NoteTable">
            <col style="width: 171px;" />
            <col style="width: 88.316%;" />
            <tr valign="top">
                <td style="padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" class="TableStyle_NoteTable_Body_0_0_ColSep">
                    <p>
                        <img src="../note.gif" alt="Note" />
                    </p>
                </td>
                <td style="padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" class="TableStyle_NoteTable_Body_0_0_ColEnd">
                    <p>The instrument uses LAN port 5024 for SCPI Telnet sessions, and port 5025 for SCPI Socket sessions.</p>
                </td>
            </tr>
        </table>
        <h2>Dot Notation Details</h2>
        <p><a name="DotNotationDetails"></a>Dot-notation addresses ("nnn.nnn.nnn.nnn" where "nnn" is a byte value from 0 to 255) must be expressed with care, as most PC web software interprets byte values with leading zeros as octal (base 8)  numbers. For example, "192.168.020.011" is actually equivalent to decimal "192.168.16.9" because ".020" is interpreted as "16" expressed in octal, and ".011" as "9". To avoid confusion, use only decimal  values from 0 to 255, with no leading zeros.<br /></p>
        <h2><a name="kanchor328"></a><a name="SYSTem_COMMunicate_LAN_CONTrol"></a>SYSTem:COMMunicate:LAN:CONTrol?</h2>
        <p class="IndentTight">Reads the initial Control connection port 
 number for Sockets communications. This connection is used to send 
 and receive commands and queries.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">(none)</td>
                    <td class="BodyD-Column1-Body1">5000 (0 if the interface does not support sockets)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Return the Control connection port 
 number:<br />SYST:COMM:LAN:CONT?</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">
                <p>Use the Control socket connection to send a Device Clear to the instrument or to detect pending Service Request (SRQ) events. The Device Clear command is "DCL".</p>
            </li>
        </ul>
        <h2><a name="kanchor329"></a><a name="SYSTem_COMMunicate_LAN_DHCP"></a>SYSTem:COMMunicate:LAN:DHCP {ON|1|OFF|0}<br />SYSTem:COMMunicate:LAN:DHCP?</h2>
        <p class="IndentTight">Disables or enables instrument's use of DHCP. The acronym DHCP stands for Dynamic Host Configuration Protocol, a protocol for assigning dynamic IP addresses to networked devices. With dynamic addressing, a device can have a different IP address every time it connects to the network.</p>
        <p class="IndentTight"><b>ON:</b> instrument tries to obtain an IP address from 
 a DHCP server. If a DHCP server is found, it assigns a dynamic IP 
 address, Subnet Mask, and Default Gateway to the instrument.</p>
        <p class="IndentTight"><b>OFF
 or DHCP unavailable:</b> instrument uses the static IP address, Subnet Mask, and Default Gateway during power-on.<br /></p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;margin-left: auto;margin-right: auto;mc-table-style: url('../NoteTable.css');" cellspacing="0" width="100%" class="TableStyle_NoteTable">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr style="height: 16px;" valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%" class="TableStyle_NoteTable_Body_0_0_ColSep">
                    <p>
                        <img src="../note.gif" alt="Note" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%" class="TableStyle_NoteTable_Body_0_0_ColEnd">
                    <p>If you change this setting, you must send <a href="#SYSTem_COMMunicate_LAN_UPDate">SYSTem:COMMunicate:LAN:UPDate</a> 
 to activate the new setting.</p>
                </td>
            </tr>
        </table>
        <p>
        </p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">{ON|1|OFF|0}, default ON</td>
                    <td class="BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Disable DHCP:<br />SYST:COMM:LAN:DHCP OFF<br />SYST:COMM:LAN:UPDate</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">Most corporate LANs have a DHCP server.</li>
            <li class="IndentTight" value="2">If DHCP LAN address not assigned by DHCP server, static IP 
 is assumed after approximately two minutes.</li>
            <li class="IndentTight" value="3">This setting is non-volatile; it will not be changed by power cycling or <a href="IEEE-488_Subsystem.htm#RST"><a href="IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="4">Enabled when the instrument is shipped 
 from the factory or after SYSTem:SECurity:IMMediate.</li>
        </ul>
        <h2><a name="kanchor330"></a><a name="SYSTem_COMMunicate_LAN_DNS"></a>SYSTem:COMMunicate:LAN:DNS[1|2] "&lt;<i>address</i>&gt;"<br />SYSTem:COMMunicate:LAN:DNS[1|2]? 
 [{CURRent|STATic}]</h2>
        <p class="IndentTight">Assigns static IP addresses of 
 Domain Name System (DNS) servers. A primary and a secondary server address 
 may be assigned. Contact your LAN administrator for details. If DHCP is available and enabled, DHCP will auto-assign 
 the DNS server addresses. These auto-assigned DNS server addresses take 
 precedence over the static DNS addresses assigned with this command.&#160;</p>
        <table style="border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;width: 90.023%;border-spacing: 0px;border-spacing: 0px;margin-left: auto;margin-right: auto;mc-table-style: url('../NoteTable.css');" cellspacing="0" width="90.023%" class="TableStyle_NoteTable">
            <col style="width: 12.979%;" />
            <col style="width: 87.021%;" />
            <tr style="height: 16px;" valign="top">
                <td style="width: 12.979%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="12.979%" class="TableStyle_NoteTable_Body_0_0_ColSep">
                    <p>
                        <img src="../note.gif" alt="Note" />
                    </p>
                </td>
                <td style="width: 87.021%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="87.021%" class="TableStyle_NoteTable_Body_0_0_ColEnd">
                    <p>If you change this setting, you must send <a href="#SYSTem_COMMunicate_LAN_UPDate">SYSTem:COMMunicate:LAN:UPDate</a> 
 to activate the new setting.</p>
                </td>
            </tr>
        </table>
        <h2>
        </h2>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                        <p>Command:&#160;"<a href="#DotNotationDetails">nnn.nnn.nnn.nnn</a>", default "0.0.0.0"</p>
                        <p>Query: {CURRent|STATic}, default CURRent</p>
                    </td>
                    <td class="BodyD-Column1-Body1">"198.105.232.4"</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Set a static primary DNS address:<br />SYST:COMM:LAN:DNS "198.105.232.4"<br />SYST:COMM:LAN:UPD<br /></td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">CURRent: read address currently being used by the instrument.</li>
            <li class="IndentTight" value="2">STATic: read static address from non-volatile memory. This address is used if DHCP is disabled or unavailable.</li>
            <li class="IndentTight" value="3">This setting is non-volatile; it will not be changed by power cycling or <a href="IEEE-488_Subsystem.htm#RST"><a href="IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="4">Set to "0.0.0.0" by SYSTem:SECurity:IMMediate.</li>
        </ul>
        <h2><a name="kanchor331"></a><a name="SYSTem_COMMunicate_LAN_DOMain"></a>SYSTem:COMMunicate:LAN:DOMain?</h2>
        <p class="IndentTight">Returns the domain name of the LAN to which the instrument is connected.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">(none)</td>
                    <td class="BodyD-Column1-Body1">"example.com"</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Return domain name being used by instrument:<br />SYST:COMM:LAN:DOM?</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">If Dynamic domain name System (DNS) is available on your network and your instrument uses DHCP, the domain name is registered with the Dynamic DNS service at power-on.</li>
            <li class="IndentTight" value="2">A null string ("") indicates that no domain name is assigned.</li>
        </ul>
        <h2><a name="kanchor332"></a><a name="SYSTem_COMMunicate_LAN_GATeway"></a>SYSTem:COMMunicate:LAN:GATeway "&lt;<i>address</i>&gt;"<br />SYSTem:COMMunicate:LAN:GATeway? [{CURRent|STATic}]</h2>
        <p class="IndentTight">Assigns a default gateway for the instrument. 
 The specified IP Address sets the default gateway which allows the instrument 
 to communicate with systems that are not on the local subnet. Thus, this 
 is the default gateway where packets are sent which are destined for a 
 device not on the local subnet, as determined by the Subnet Mask setting. 
 If <span class="MCPopup"><a href="javascript:void(0);" onclick="FMCPopup( event, this ); return false;" class="MCPopupSpot">DHCP</a></span> 
 is enabled (SYSTem:COMMunicate:LAN:DHCP 
), the specified default gateway is not used. However, if the DHCP 
 server fails to assign a valid IP address, the currently configured default 
 gateway will be used. Contact your LAN administrator for details.</p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;margin-left: auto;margin-right: auto;mc-table-style: url('../NoteTable.css');" cellspacing="0" width="100%" class="TableStyle_NoteTable">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr style="height: 16px;" valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%" class="TableStyle_NoteTable_Body_0_0_ColSep">
                    <p>
                        <img src="../note.gif" alt="Note" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%" class="TableStyle_NoteTable_Body_0_0_ColEnd">If you change this setting, you must send <a href="#SYSTem_COMMunicate_LAN_UPDate">SYSTem:COMMunicate:LAN:UPDate</a> 
 to activate the new setting.</td>
            </tr>
        </table>
        <p>
        </p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                        <p>Command:&#160;"<a href="#DotNotationDetails">nnn.nnn.nnn.nnn</a>", default "0.0.0.0"</p>
                        <p>Query: {CURRent|STATic}, default CURRent</p>
                    </td>
                    <td class="BodyD-Column1-Body1">"198.105.232.1"</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Set default gateway address:<br />SYST:COMM:LAN:GATEWAY "198.105.232.1"<br />SYST:COMM:LAN:UPD<br /></td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">CURRent: read address currently being used by the instrument.</li>
            <li class="IndentTight" value="2">STATic: read static address from non-volatile memory. This address is used if DHCP is disabled or unavailable.</li>
            <li class="IndentTight" value="3">Set to "0.0.0.0"  when instrument is shipped from factory or after SYSTem:SECurity:IMMediate.</li>
        </ul>
        <h2><a name="kanchor333"></a><a name="SYSTem_COMMunicate_LAN_HOSTname"></a>SYSTem:COMMunicate:LAN:HOSTname "&lt;<i>name</i>&gt;"<br />SYSTem:COMMunicate:LAN:HOSTname? [{CURRent | STATic}]</h2>
        <p class="IndentTight">Assigns a hostname to the instrument. A hostname is the host portion of the domain name, which is translated into an IP address. If Dynamic Domain Name System (DNS) is available on your network and your instrument uses DHCP, the hostname is registered with the Dynamic DNS service at power-on. If DHCP is enabled (SYSTem:COMMunicate:LAN:DHCP 
), the DHCP server can change the specified hostname.</p>
        <table style="border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;width: 86.009%;border-spacing: 0px;border-spacing: 0px;margin-left: auto;margin-right: auto;mc-table-style: url('../NoteTable.css');" cellspacing="0" width="86.009%" class="TableStyle_NoteTable">
            <col style="width: 13.585%;" />
            <col style="width: 86.415%;" />
            <tr style="height: 16px;" valign="top">
                <td style="width: 13.585%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="13.585%" class="TableStyle_NoteTable_Body_0_0_ColSep">
                    <p>
                        <img src="../note.gif" alt="Note" />
                    </p>
                </td>
                <td style="width: 86.415%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="86.415%" class="TableStyle_NoteTable_Body_0_0_ColEnd">
                    <p>If you change this setting, you must send <a href="#SYSTem_COMMunicate_LAN_UPDate">SYSTem:COMMunicate:LAN:UPDate</a> 
 to activate the new setting.</p>
                </td>
            </tr>
        </table>
        <p>&#160;</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                        <p>String of up to 15 characters.<br />Must start with letter (A-Z)<br />May contain letters, numbers (0-9), or dashes ("-")</p>
                    </td>
                    <td class="BodyD-Column1-Body1">"LAB1-33522A"</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">
                        <p colspan="2">Define a hostname:<br />SYST:COMM:LAN:HOST "LAB1"<br />SYST:COMM:LAN:UPD</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">Set 
 to "A-33521A-nnnnn" or "A-33522A-nnnnn", where nnnnn is the last five digits of the instrument's serial number, when the instrument is shipped from the factory or after  <a href="SYSTem_Subsystem.htm#SYSTem_SECurity_IMMediate">SYSTem:SECurity:IMMediate</a>.</li>
            <li class="IndentTight" value="2">If no hostname exists, a null string (&#160;""&#160;) is returned.</li>
        </ul>
        <h2><a name="kanchor334"></a><a name="SYSTem_COMMunicate_LAN_IPADdress"></a>SYSTem:COMMunicate:LAN:IPADdress "&lt;<i>address</i>&gt;"<br />SYSTem:COMMunicate:LAN:IPADdress? [{CURRent|STATic}]</h2>
        <p class="IndentTight">Assigns a static Internet Protocol (IP) 
 address for the instrument. If <span class="MCPopup"><a href="javascript:void(0);" onclick="FMCPopup( event, this ); return false;" class="MCPopupSpot">DHCP</a></span> 
 is enabled (SYSTem:COMMunicate:LAN:DHCP), the specified static IP address is not used. Contact your LAN administrator for details.<br /></p>
        <table style="border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;width: 86.927%;border-spacing: 0px;border-spacing: 0px;margin-left: auto;margin-right: auto;mc-table-style: url('../NoteTable.css');" cellspacing="0" width="86.927%" class="TableStyle_NoteTable">
            <col style="width: 13.441%;" />
            <col style="width: 86.559%;" />
            <tr style="height: 16px;" valign="top">
                <td style="width: 13.441%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="13.441%" class="TableStyle_NoteTable_Body_0_0_ColSep">
                    <p>
                        <img src="../note.gif" alt="Note" />
                    </p>
                </td>
                <td style="width: 86.559%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="86.559%" class="TableStyle_NoteTable_Body_0_0_ColEnd">
                    <p>If you change this setting, you must send <a href="#SYSTem_COMMunicate_LAN_UPDate">SYSTem:COMMunicate:LAN:UPDate</a> 
 to activate the new setting.</p>
                </td>
            </tr>
        </table>
        <h2>
        </h2>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                        <p>Command:&#160;"<a href="#DotNotationDetails">nnn.nnn.nnn.nnn</a>", default "0.0.0.0"</p>
                        <p>Query: {CURRent|STATic}, default CURRent</p>
                    </td>
                    <td class="BodyD-Column1-Body1">"169.254.149.35"</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Set a static IP address:<br />SYST:COMM:LAN:IPAD "169.254.149.35"<br />SYST:COMM:LAN:UPD</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">CURRent: read address currently being used by the instrument.</li>
            <li class="IndentTight" value="2">STATic: read static address from non-volatile memory. This address is used if DHCP is disabled or unavailable.</li>
            <li class="IndentTight" value="3">This setting is non-volatile; it will not be changed by power cycling or <a href="IEEE-488_Subsystem.htm#RST"><a href="IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="4">Set 
 to "169.254.5.21" when the instrument is shipped from the factory 
 or after  <a href="SYSTem_Subsystem.htm#SYSTem_SECurity_IMMediate">SYSTem:SECurity:IMMediate</a>.</li>
        </ul>
        <h2><a name="kanchor335"></a><a name="SYSTem_COMMunicate_LAN_MAC"></a>SYSTem:COMMunicate:LAN:MAC?</h2>
        <p class="IndentTight">Reads the instrument's 
 Media Access Control (MAC) address.</p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;mc-table-style: url('../NoteTable.css');margin-left: auto;margin-right: auto;" cellspacing="0" width="100%" class="TableStyle_NoteTable">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%" class="TableStyle_NoteTable_Body_0_0_ColSep">
                    <p>
                        <img src="../note.gif" alt="Note" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%" class="TableStyle_NoteTable_Body_0_0_ColEnd">
                    <p>Your LAN administrator may need the MAC address to assign
 a static IP address for this device.</p>
                </td>
            </tr>
        </table>
        <p>
        </p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">(none)</td>
                    <td class="BodyD-Column1-Body1">"0030D3001041"</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Return the MAC address:<br />SYST:COMM:LAN:MAC?</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1"><a name="kanchor336"></a>The MAC address is 
 also known as the link-layer address, the Ethernet (station) address, 
 LANIC ID, or Hardware Address. This is an unchangeable 48-bit address 
 assigned by the manufacturer to each unique Internet device.</li>
            <li class="IndentTight" value="2">The instrument's MAC address is set at the factory and cannot be changed.</li>
            <li class="IndentTight" value="3">This setting is non-volatile; it will not be changed by power cycling or <a href="IEEE-488_Subsystem.htm#RST"><a href="IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
        </ul>
        <h2><a name="kanchor337"></a><a name="SYSTem_COMMunicate_LAN_SMASk"></a>SYSTem:COMMunicate:LAN:SMASk "&lt;<i>mask</i>&gt;"<br />SYSTem:COMMunicate:LAN:SMASk? [{CURRent | STATic}]</h2>
        <p class="IndentTight">Assigns a subnet mask for the instrument. The instrument uses the subnet mask to determine 
 whether a client IP address is on the same local subnet. When a client IP address is on a different subnet, all packets must be sent to the Default Gateway. Contact your LAN administrator for details.</p>
        <table style="width: 100%;border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;border-spacing: 0px;border-spacing: 0px;margin-left: auto;margin-right: auto;mc-table-style: url('../NoteTable.css');" cellspacing="0" width="100%" class="TableStyle_NoteTable">
            <col style="width: 11.684%;" />
            <col style="width: 88.316%;" />
            <tr style="height: 16px;" valign="top">
                <td style="width: 11.684%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="11.684%" class="TableStyle_NoteTable_Body_0_0_ColSep">
                    <p>
                        <img src="../note.gif" alt="Note" />
                    </p>
                </td>
                <td style="width: 88.316%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="88.316%" class="TableStyle_NoteTable_Body_0_0_ColEnd">
                    <p>If you change this setting, you must send <a href="#SYSTem_COMMunicate_LAN_UPDate">SYSTem:COMMunicate:LAN:UPDate</a> 
 to activate the new setting.</p>
                </td>
            </tr>
        </table>
        <h2>
        </h2>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                        <p>Command:&#160;"<a href="#DotNotationDetails">nnn.nnn.nnn.nnn</a>", default "0.0.0.0"</p>
                        <p>Query: {CURRent|STATic}, default CURRent</p>
                    </td>
                    <td class="BodyD-Column1-Body1">"255.255.0.0"</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Set the subnet mask:<br />SYST:COMM:LAN:SMAS "255.255.255.0"<br />SYST:COMM:LAN:UPD</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">If <span class="MCPopup"><a href="javascript:void(0);" onclick="FMCPopup( event, this ); return false;" class="MCPopupSpot">DHCP</a></span> 
 is enabled (SYSTem:COMMunicate:LAN:DHCP 
), the specified subnet mask is not used. However, if the DHCP server fails to assign a valid IP address, the instrument uses the AutoIP subnet 
 mask.</li>
            <li class="IndentTight" value="2">A value of "0.0.0.0" or "255.255.255.255" indicates that subnetting is not being used.</li>
            <li class="IndentTight" value="3">This setting is non-volatile; it will not be changed by power cycling or <a href="IEEE-488_Subsystem.htm#RST"><a href="IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="4">The subnet mask is set to "255.255.0.0" when the instrument is shipped from the factory or after a SYSTem:SECurity:IMMediate command.</li>
            <li class="IndentTight" value="5">CURRent: read address currently being used by the instrument.</li>
            <li class="IndentTight" value="6">STATic: read static address from non-volatile memory. This address is used if DHCP is disabled or unavailable.</li>
        </ul>
        <h2><a name="kanchor338"></a><a name="SYSTem_COMMunicate_LAN_TELNet_PROMpt"></a>SYSTem:COMMunicate:LAN:TELNet:PROMpt "&lt;<i>string</i>&gt;"<br />SYSTem:COMMunicate:LAN:TELNet:PROMpt?</h2>
        <p class="IndentTight">Sets the command prompt seen when communicating with the instrument via Telnet.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">String of up to 15 characters</td>
                    <td class="BodyD-Column1-Body1">"Command&gt;"</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Set the command prompt:<br />SYST:COMM:LAN:TELN:PROM "Command&gt;"</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">A Telnet session is typically started from a host computer shell:<br /><br />	&#160;&#160;&#160;&#160;&#160;&#160;telnet &lt;<i>IP_address</i>&gt; 
 &lt;<i>port</i>&gt;<br /><br />For example:  telnet 169.254.4.10 5024<br /><br />To exit a Telnet session, press &lt;<b>Ctrl-D</b>&gt;.</li>
            <li class="IndentTight" value="2">This setting is non-volatile; it will not be changed by power cycling or <a href="IEEE-488_Subsystem.htm#RST"><a href="IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="3">This is set to "33521A&gt; " (Agilent 33521A), "33522A&gt; " (Agilent 33522A), or "33500&gt; " (other 33500 Series instruments) when the instrument is shipped from the factory or after <a href="SYSTem_Subsystem.htm#SYSTem_SECurity_IMMediate">SYSTem:SECurity:IMMediate</a>.</li>
        </ul>
        <h2><a name="kanchor339"></a><a name="SYSTem_COMMunicate_LAN_TELNet_WMESsage"></a>SYSTem:COMMunicate:LAN:TELNet:WMESsage "&lt;<i>string</i>&gt;"<br />SYSTem:COMMunicate:LAN:TELNet:WMESsage?</h2>
        <p class="IndentTight">Sets welcome message seen when communicating with instrument via Telnet.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">String of up to 63 characters</td>
                    <td class="BodyD-Column1-Body1">"Welcome to the Telnet Session"</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">
                        <p colspan="2">Define a welcome message:<br />SYST:COMM:LAN:TELN:WMES "Welcome to the Telnet Session"</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">This setting is non-volatile; it will not be changed by power cycling or <a href="IEEE-488_Subsystem.htm#RST"><a href="IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="2">This is set to "Welcome to Agilent's 33521A Waveform Generator" (Agilent 33521A), "Welcome to Agilent's 33522A Waveform Generator" (Agilent 33522A), or "Welcome to Agilent's 33500-Series Waveform Generator" (other 33500 Series instruments) when the 
 instrument is shipped from the factory or after  <a href="SYSTem_Subsystem.htm#SYSTem_SECurity_IMMediate">SYSTem:SECurity:IMMediate</a>.</li>
        </ul>
        <h2><a name="kanchor340"></a><a name="SYSTem_COMMunicate_LAN_UPDate"></a>SYSTem:COMMunicate:LAN:UPDate</h2>
        <p class="IndentTight">Stores any changes made to the LAN settings into non-volatile memory and restarts the LAN 
 driver with the updated settings.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">(none)</td>
                    <td class="BodyD-Column1-Body1">(none)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">(see below)</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">This command must be sent after changing the settings for DHCP, DNS, gateway, hostname, IP address, subnet mask, WINS.</li>
            <li class="IndentTight" value="2">Make all changes to the LAN settings before sending this command.</li>
        </ul>
        <h2>Example</h2>
        <p class="IndentTight">The following example configures the instrument to use 
 statically assigned LAN settings.</p>
        <p class="Shaded">SYST:COMM:LAN:DHCP OFF<br />SYST:COMM:LAN:DNS "198.105.232.4"<br />SYST:COMM:LAN:DNS2 "198.105.232.5"<br />SYST:COMM:LAN:GATEWAY "198.105.232.1"<br />SYST:COMM:LAN:HOST "LAB1-33522A"<br />SYST:COMM:LAN:IPAD "198.105.232.101"<br />SYST:COMM:LAN:SMAS "255.255.255.0"<br />SYST:COMM:LAN:WINS "198.105.232.4"<br />SYST:COMM:LAN:WINS "198.105.232.5"<br />SYST:COMM:LAN:UPD</p>
        <p class="IndentTight">The following example configures the instrument back 
 to use DHCP.</p>
        <p class="Shaded">SYST:COMM:LAN:DHCP ON<br />SYST:COMM:LAN:UPD</p>
        <p>
        </p>
        <h2><a name="kanchor341"></a><a name="SYSTem_COMMunicate_LAN_WINS"></a>SYSTem:COMMunicate:LAN:WINS[1|2] "&lt;<i>address</i>&gt;"<br />SYSTem:COMMunicate:LAN:WINS[1|2]? [{CURRent | STATic}]</h2>
        <p class="IndentTight">Assigns the static IP addresses of the 
 Windows Internet Name System (WINS) servers. A primary and a secondary 
 server address may be assigneContact your LAN administrator for details.tails. If DHCP is available and enabled, DHCP will auto-assign 
 the WINS server addresses. These auto-assigned WINS server addresses take 
 precedence over the static WINS addresses assigned with this command.&#160;</p>
        <table style="border-left-width: 0px;border-left-style: Solid;border-top-width: 0px;border-top-style: Solid;border-right-width: 0px;border-right-style: Solid;border-bottom-width: 0px;border-bottom-style: Solid;width: 90.023%;border-spacing: 0px;border-spacing: 0px;margin-left: auto;margin-right: auto;mc-table-style: url('../NoteTable.css');" cellspacing="0" width="90.023%" class="TableStyle_NoteTable">
            <col style="width: 12.979%;" />
            <col style="width: 87.021%;" />
            <tr style="height: 16px;" valign="top">
                <td style="width: 12.979%;padding-right: 10px;padding-left: 10px;border-left-color: #000000;border-left-style: Solid;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-right-width: 0px;border-left-width: 0px;border-top-width: 0px;border-bottom-width: 0px;" width="12.979%" class="TableStyle_NoteTable_Body_0_0_ColSep">
                    <p>
                        <img src="../note.gif" alt="Note" />
                    </p>
                </td>
                <td style="width: 87.021%;padding-right: 10px;padding-left: 10px;border-top-color: #000000;border-top-style: Solid;border-right-color: #000000;border-right-style: Solid;border-bottom-color: #000000;border-bottom-style: Solid;border-top-width: 0px;border-bottom-width: 0px;border-right-width: 0px;" width="87.021%" class="TableStyle_NoteTable_Body_0_0_ColEnd">
                    <p>If you change this setting, you must send <a href="#SYSTem_COMMunicate_LAN_UPDate">SYSTem:COMMunicate:LAN:UPDate</a> 
 to activate the new setting.</p>
                </td>
            </tr>
        </table>
        <h2>
        </h2>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                        <p>Command:&#160;"<a href="#DotNotationDetails">nnn.nnn.nnn.nnn</a>", default "0.0.0.0"</p>
                        <p>Query: {CURRent|STATic}, default CURRent</p>
                    </td>
                    <td class="BodyD-Column1-Body1">"198.105.232.4"</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Set a static primary WINS address:<br />SYST:COMM:LAN:WINS "198.105.232.4"<br />SYST:COMM:LAN:UPD</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">The assigned WINS addresses are used if DHCP is disabled or unavailable. Otherwise, the WINS server addresses are auto-assigned by DHCP.</li>
            <li class="IndentTight" value="2">This setting is non-volatile; it will not be changed by power cycling or <a href="IEEE-488_Subsystem.htm#RST"><a href="IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="3">Set to "0.0.0.0" (no servers) after SYSTem:SECurity:IMMediate.</li>
            <li class="IndentTight" value="4">CURRent: read address currently being used by the instrument.</li>
            <li class="IndentTight" value="5">STATic: read static address from non-volatile memory. This address is used if DHCP is disabled or unavailable.</li>
        </ul>
        
    </body>
</html>