<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference|Alphabetical List of SCPI Commands and Queries" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>LXI Subsystem</title>
        <link href="../dds_best_rh.css" rel="stylesheet" type="text/css" />
        
        
        
        
        
    </head>
    <body>
        <h1>LXI Subsystem<a name="kanchor203"></a></h1>
        <p>The LXI subsystem supports LAN eXtensions for Instrumentation (LXI) functionality.</p>
        <h2><a name="kanchor204"></a><a name="LXI_IDENtify"></a>LXI:IDENtify[:STATE] {ON|1|OFF|0}<br />LXI:IDENtify[:STATE]?</h2>
        <p class="IndentTight">Turns the LXI Identify Indicator on the display on or  off.</p>
        <table style="mc-table-style: url('../RegTable.css');margin-left: 0;margin-right: auto;caption-side: top;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" style="width: 78px;">
            </col>
            <col class="Column-Column1">
            </col>
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">{ON|1|OFF|0}</td>
                    <td class="BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Turn on the LXI Identify Indicator:<br />LXI:IDEN ON</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">The LXI Identify indicator helps you identify the device associated with the LAN address.</li>
            <li class="IndentTight" value="2">A <a href="IEEE-488_Subsystem.htm#RST">*RST</a> turns LXI Identify Indicator off.</li>
            <li class="IndentTight" value="3">Pressing the LOCAL key turns off the LXI Identify Indicator.</li>
        </ul>
        <h2><a name="kanchor205"></a><a name="LXI_MDNS_ENABle"></a>LXI:MDNS:ENABle {ON|1|OFF|0}<br />LXI:MDNS:ENABle?</h2>
        <p class="IndentTight">Disables or enables the Multicast Domain Name System (mDNS).</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1">
            </col>
            <col class="Column-Column1">
            </col>
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">{ON|1|OFF|0}, default ON</td>
                    <td class="BodyD-Column1-Body1">0&#160;(OFF)&#160;or&#160;1&#160;(ON)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Turn mDNS ON:<br />LXI:MDSN:ENAB ON</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">Setting is enabled after <a href="SYSTem_Subsystem.htm#SYSTem_SECurity_IMMediate">SYSTem:SECurity:IMMediate</a>, <a href="IEEE-488_Subsystem.htm#RST">*RST</a>, power-on, or LAN reset.</li>
        </ul>
        <h2><a name="kanchor206"></a><a name="LXI_MDNS_HNAMe"></a>LXI:MDNS:HNAMe[:RESolved]?</h2>
        <p class="IndentTight">Returns the resolved (unique) mDNS hostname in the form &lt;<i>mDNS Hostname</i>&gt;-<i>N</i>. The <i>N</i> is an integer appended if necessary to make the name unique. The desired name may be truncated, if necessary, to make room for the appended integer.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1">
            </col>
            <col class="Column-Column1">
            </col>
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">(none)</td>
                    <td class="BodyD-Column1-Body1">"A-335xxx-00107", where xxx is the last three characters of the model number, and 00107 is the last five digits of the serial number.</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Return the resolved mDNS hostname:<br />LXI:MDNS:HNAMe:RESolved?</td>
                </tr>
            </tbody>
        </table>
        <h2><a name="kanchor207"></a><a name="LXI_MDNS_SNAMe_DESired"></a>LXI:MDNS:SNAMe:DESired &lt;<i>name</i>&gt;<br />LXI:MDNS:SNAMe:DESired?</h2>
        <p class="IndentTight">Sets the desired mDNS service name.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1">
            </col>
            <col class="Column-Column1">
            </col>
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">Quoted string of up to 63 characters, default is Agilent &lt;<i>Model_Name</i>&gt; Arbitrary Waveform Generator - &lt;<i>Serial_Number</i>&gt;".</td>
                    <td class="BodyD-Column1-Body1">"Agilent 335xxx Arbitrary Waveform Generator - 99999", where xxx is the last three characters of the model number, and 99999 is the last five digits of the serial number.</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Set the mDNS&#160;service name to "Waveform Generator":<br />LXI:MDNS:SNAM:DES "Waveform Generator"
</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">This setting is non-volatile; it will not be changed by power cycling or <a href="IEEE-488_Subsystem.htm#RST"><a href="IEEE-488_Subsystem.htm#RST">*RST</a></a>.</li>
            <li class="IndentTight" value="2">Setting is set to default value after <a href="SYSTem_Subsystem.htm#SYSTem_SECurity_IMMediate">SYSTem:SECurity:IMMediate</a>.</li>
        </ul>
        <h2><a name="kanchor208"></a><a name="LXI_MDNS_SNAMe"></a>LXI:MDNS:SNAMe[:RESolved]?</h2>
        <p class="IndentTight">Returns the resolved (unique) mDNS service name in the form &lt;<i>Desired mDNS Service Name</i>&gt;(<i>N</i>). The <i>N</i> is an integer appended if necessary to make the name unique. The desired name may be truncated, if necessary, to make room for the appended integer.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1">
            </col>
            <col class="Column-Column1">
            </col>
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">(none)</td>
                    <td class="BodyD-Column1-Body1">"Agilent 335xxx Arbitrary Waveform Generator - 00309", where xxx is the last three characters of the model number, and 00309 is the last five digits of the serial number.</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Return resolved mDNS service name:<br />LXI:MDNS:SNAMe:RESolved?</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">The resolved mDNS service name will be the desired service name (<a href="#LXI_MDNS_SNAMe_DESired">LXI:MDNS:SNAMe:DESired</a>), possibly with "(N)" appended, where N is an integer, only if if is necessary to make the name unique.</li>
        </ul>
        <h2><a name="kanchor209"></a><a name="LXI_RESet"></a>LXI:RESet</h2>
        <p class="IndentTight">Resets LAN settings to a known operating state, beginning with DHCP. If DHCP fails, it uses AutoIP. It also clears the WebUI password, if set.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1">
            </col>
            <col class="Column-Column1">
            </col>
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">(none)</td>
                    <td class="BodyD-Column1-Body1">(none)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Reset the LAN&#160;settings:<br />LXI:RES</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">Depending on your network, the LAN interface may take several seconds to restart after this command is sent.</li>
            <li class="IndentTight" value="2">If the LAN interface or specific LAN services (VXI-11, sockets, and so on) have been disabled by SYSTem:COMMunicate:ENABle, you must separately re-enable the interface or services and cycle power on the instrument for the LAN to be operational.</li>
        </ul>
        <h2><a name="kanchor210"></a><a name="LXI_RESTart"></a>LXI:RESTart</h2>
        <p class="IndentTight">Restarts the LAN with the current settings as specified by the <a href="LAN_Configuration.htm">SYSTem:COMM:LAN commands</a>. </p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1">
            </col>
            <col class="Column-Column1">
            </col>
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">(none)</td>
                    <td class="BodyD-Column1-Body1">(none)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Restart the LAN&#160;interface:<br />LXI:REST</td>
                </tr>
            </tbody>
        </table>
        <ul>
            <li class="IndentTight" value="1">Depending on your network, the LAN interface may take several seconds to restart after this command is sent.</li>
            <li class="IndentTight" value="2">If the LAN interface or specific LAN services (VXI-11, sockets, and so on) have been disabled by SYSTem:COMMunicate:ENABle, you must separately re-enable the interface or services and cycle power on the instrument for the LAN to be operational.</li>
        </ul>
        
    </body>
</html>