<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference|Alphabetical List of SCPI Commands and Queries" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>ROSCillator Subsystem</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1>ROSCillator Subsystem<a name="kanchor281"></a></h1>
        <p>The ROSCillator subsystem controls 
 use of the 10 MHz reference oscillator and external reference oscillator 
 input. The reference oscillator is the primary 
 clock for all waveform synthesis. All waveforms are phase-locked to the reference 
 oscillator, which therefore controls output signal frequency and phase.</p>
        <ul>
            <li class="IndentTight" value="1"><a href="#ROSCillator_SOURce">ROSCillator:SOURce</a> - selects internal or external reference oscillator source</li>
            <li class="IndentTight" value="2"><a href="#ROSCillator_SOURce_AUTO">ROSCillator:SOURce:AUTO</a> - disables or enables automatic selection of reference oscillator signal source</li>
            <li class="IndentTight" value="3"><a href="#ROSCillator_SOURce_CURRent">ROSCillator:SOURce:CURRent?</a> - returns INT or EXT to indicate current reference oscillator source</li>
        </ul>
        <p>ROSC:SOURce  sets ROSCillator:SOURce:AUTO to OFF, and ROSCillator:SOURce:AUTO ON overrides  ROSC:SOURce. The more recent command (of these two) takes priority.</p>
        <p>ROSCillator:SOURce:AUTO ON uses the instrument's internal oscillator as the reference oscillator. This may be either standard Temperature Compensated 
 Crystal Oscillator (TCXO) or the <a href="../__A_Preliminary%20Information/02%20Models_and_Options.htm">optional Ovenized Crystal Oscillator 
 (OCXO)</a>. </p>
        <p>See <a href="IEEE-488_Subsystem.htm#OPT">*OPT?</a> for details on determining whether OCXO is installed. If an external 10 MHz reference signal is on the rear-panel <b>10&#160;MHz&#160;In</b> connector, the instrument uses the external signal. An icon also appears at the top right corner of the display to indicate the reference source change.</p>
        <h2><a name="kanchor282"></a><a name="ROSCillator_SOURce"></a>ROSCillator:SOURce {INTernal|EXTernal}<br />ROSCillator:SOURce?</h2>
        <p class="IndentTight">Selects the source for the reference oscillator used as the frequency/phase reference for signals generated by the instrument.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1">
            </col>
            <col class="Column-Column1">
            </col>
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">{INTernal|EXTernal},&#160;default&#160;INT</td>
                    <td class="BodyD-Column1-Body1">INT or EXT</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">Use the external reference oscillator 
 source:<br />ROSC:SOUR EXT</td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1"><b>EXTernal:</b>instrument uses signal on the rear-panel <b>10 MHz In</b> connector as reference, 
 and generates an error if this signal is absent or the instrument cannot lock to it. In such error cases, 
 instrument output continues, but the frequency will be unstable.</li>
            <li class="IndentTight" value="2"><b>INTernal:</b> instrument uses the internal reference oscillator and ignores 
 the signal at the <b>10 MHz In</b> connector.</li>
        </ul>
        <h2><a name="kanchor283"></a><a name="ROSCillator_SOURce_AUTO"></a>ROSCillator:SOURce:AUTO {ON|OFF}<br />ROSCillator:SOURce:AUTO?</h2>
        <p class="IndentTight">Disables or enables automatic selection of the reference oscillator.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1">
            </col>
            <col class="Column-Column1">
            </col>
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">{ON|OFF},&#160;default&#160;ON</td>
                    <td class="BodyD-Column1-Body1">ON&#160;or OFF</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">
                        <p colspan="2">Select reference source automatically:<br />ROSC:SOUR:AUTO ON</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1"><b>ON:</b> the instrument preferentially selects a 10 MHz signal from the rear-panel <b>10 MHz In</b> connector.</li>
            <li class="IndentTight" value="2"><b>OFF:</b> the instrument selects the reference oscillator based on the  <a href="#ROSCillator_SOURce">ROSC:SOURce</a> setting.</li>
        </ul>
        <h2><a name="kanchor284"></a><a name="ROSCillator_SOURce_CURRent"></a>ROSCillator:SOURce:CURRent?</h2>
        <p class="IndentTight">Indicates which reference oscillator signal is currently in use when <a href="#ROSCillator_SOURce_AUTO">ROSC:SOURce:AUTO</a> is ON.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1">
            </col>
            <col class="Column-Column1">
            </col>
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">(none)</td>
                    <td class="BodyD-Column1-Body1">INT (internal) or EXT (10 MHz connector on rear panel)</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyA-Column1-Body1" colspan="2">
                        <p colspan="2">Determine reference signal source:<br />ROSC:SOUR:CURR?</p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ul type="disc" class="UL_Disc">
            <li class="IndentTight" value="1">INT refers to the basic internal TCXO or the <a href="../__A_Preliminary%20Information/02%20Models_and_Options.htm">optional ovenized OCXO oscillator</a>, whichever is installed.</li>
        </ul>
        
    </body>
</html>