<?xml version="1.0" encoding="Windows-1252"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:id="AM Subsystem Introduction" MadCap:timeEstimate="0" MadCap:priority="0" MadCap:status="In Progress" MadCap:tocPath="Agilent 33500 Series Operating and Service Guide|SCPI Programming Reference|Alphabetical List of SCPI Commands and Queries" MadCap:InPreviewMode="false" MadCap:PreloadImages="false" MadCap:RuntimeFileType="Topic" MadCap:TargetType="HtmlHelp" MadCap:PathToHelpSystem="../" MadCap:HelpSystemFileName="Agilent_33500_Series_Operating_and_Service_Guide.xml" MadCap:SearchType="Stem">
    <head>
        <link href="../RegTable.css" rel="stylesheet" MadCap:stylesheetType="table" /><title>SOURce Subsystem</title>
        <link rel="StyleSheet" href="../dds_best_rh.css" />
        
        
        
        
        
    </head>
    <body>
        <h1><a name="kanchor285"></a>SOURce Subsystem</h1>
        <p>The SOURce keyword is optional in many commands that set parameters for 
 a source or output channel. </p>
        <h2>Example</h2>
        <p>The SOURce keyword 
 and the channel number are optional in the <a href="AM_Subsystem.htm#AM_DEPTh">[SOURce[1|2]:]AM[:DEPTh]?</a> query, and if it is omitted, the source defaults to channel 1. The following table shows how various forms of the query are interpreted.</p>
        <table style="mc-table-style: url('../RegTable.css');caption-side: top;margin-left: 0;margin-right: auto;" class="TableStyle-RegTable" cellspacing="0">
            <col class="Column-Column1" />
            <col class="Column-Column1" />
            <thead>
                <tr class="Head-Header1">
                    <th class="HeadE-Column1-Header1">Parameter</th>
                    <th class="HeadD-Column1-Header1">Typical Return</th>
                </tr>
            </thead>
            <tbody>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">AM:DEPTh?</td>
                    <td class="BodyD-Column1-Body1">returns the modulation depth of channel 1</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyE-Column1-Body1">
                        <p>SOUR1:AM:DEPTh?</p>
                    </td>
                    <td class="BodyD-Column1-Body1">returns the modulation depth of channel 1</td>
                </tr>
                <tr class="Body-Body1">
                    <td class="BodyB-Column1-Body1">
                        <p>SOUR2:AM:DEPTh?</p>
                    </td>
                    <td class="BodyA-Column1-Body1">returns the modulation depth of channel 2 (two-channel instruments only)</td>
                </tr>
            </tbody>
        </table>
        <h2>Subsystems Using the Optional SOURce Keyword</h2>
        <p>Because SOURce subsystem commands are often 
 used without the SOURce keyword, these commands are listed by 
 their individual subsystems, below:</p>
        <p class="IndentTight"><a href="AM_Subsystem.htm">AM</a>
        </p>
        <p class="IndentTight"><a href="APPLY_Subsystem.htm">APPLy</a>
        </p>
        <p class="IndentTight"><a href="BPSK_Subsystem.htm">BPSK</a>
        </p>
        <p class="IndentTight"><a href="BURSt_Subsystem.htm">BURSt</a>
        </p>
        <p class="IndentTight"><a href="DATA_Subsystem.htm">DATA</a>
        </p>
        <p class="IndentTight"><a href="FM_Subsystem.htm">FM</a>
        </p>
        <p class="IndentTight"><a href="FREQuency_Subsystem.htm">FREQuency</a>
        </p>
        <p class="IndentTight"><a href="FSKey_Subsystem.htm">FSKey</a>
        </p>
        <p class="IndentTight"><a href="FUNCtion_Subsystem.htm">FUNCtion</a>
        </p>
        <p class="IndentTight"><a href="LIST_Subsystem.htm">LIST</a>
        </p>
        <p class="IndentTight"><a href="MARKer_Subsystem.htm">MARKer</a>
        </p>
        <p class="IndentTight"><a href="PHASe_Subsystem.htm">PHASe</a>
        </p>
        <p class="IndentTight"><a href="PM_Subsystem.htm">PM</a>
        </p>
        <p class="IndentTight"><a href="PWM_Subsystem.htm">PWM</a>
        </p>
        <p class="IndentTight"><a href="ROSCillator_Subsystem.htm">ROSCillator</a>
        </p>
        <p class="IndentTight"><a href="SUM_Subsystem.htm">SUM</a>
        </p>
        <p class="IndentTight"><a href="SWEep_Subsystem.htm">SWEep</a>
        </p>
        <p class="IndentTight"><a href="VOLTage_Subsystem.htm">VOLTage</a>
        </p>
        <h2>Commands Using the Optional SOURce Keyword</h2>
        <p>The following commands, which are not part of any subsystem, also have the optional SOURce keyword:</p>
        <p class="IndentTight"><a href="ARBitrary_PHASe.htm">ARBitrary:PHASe</a>
        </p>
        <p class="IndentTight"><a href="COMBine_FEED.htm">COMBine:FEED</a>
        </p>
        <p class="IndentTight"><a href="MODulation_PHASe.htm">MODulation:PHASe</a>
        </p>
        <p class="IndentTight"><a href="TRACk.htm">TRACk</a>
        </p>
        
    </body>
</html>